<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:esel="http://www.selinc.com/2006/61850" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="Boston2012" version="19" revision="1.0" toolID="1.1.107.0" nameStructure="IEDName">
    <History>
      <Hitem version="19" revision="1.0" when="03/23/2012 20:34:34" who="BLUEOVAL\jverzosa" what="CID file exported from Project Boston2012" />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="W01">
      <ConnectedAP iedName="Ch1Line1" apName="S1">
        <Address>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="GcbCh1L1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-03</P>
            <P type="APPID">0005</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">001</P>
          </Address>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="Ch1Line1" desc="Shorten prefix/instance length. Less than 8 characters." type="SEL_451" manufacturer="SEL" configVersion="ICD-451-R101-V0-Z002001-D20071106">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-451-2</esel:ModelNumber>
      <esel:ClassFileVersion>002</esel:ClassFileVersion>
      <esel:ClassFileDescription default="false">451-2 8 Pushbuttons</esel:ClassFileDescription>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="CCIN{0:D3}" min="1" max="128" />
      </esel:InDigitals>
      <esel:GooseRx max="24" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System maxEntries="2255" />
      <esel:System maxMappedItems="4000" />
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_LCC.TXT"><![CDATA[[LCC]
PROTSEL1,"CSV01 := DSTRT OR NSTRT"
PROTSEL2,""
PROTSEL3,""
PROTSEL4,""
PROTSEL5,""
PROTSEL6,""
PROTSEL7,""
PROTSEL8,""
PROTSEL9,""
PROTSEL10,""
PROTSEL11,""
PROTSEL12,""
PROTSEL13,""
PROTSEL14,""
PROTSEL15,""
PROTSEL16,""
PROTSEL17,""
PROTSEL18,""
PROTSEL19,""
PROTSEL20,""
PROTSEL21,""
PROTSEL22,""
PROTSEL23,""
PROTSEL24,""
PROTSEL25,""
PROTSEL26,""
PROTSEL27,""
PROTSEL28,""
PROTSEL29,""
PROTSEL30,""
PROTSEL31,""
PROTSEL32,""]]></esel:host_file>
    </Private>
    <Private type="SEL_HostFile">
      <esel:host_file path="SETTINGS\" filename="SET_RCC.TXT"><![CDATA[[RCC]
SITM257,TRIP
SITM258,52ACL1
SITM259,52AAL1
SITM260,52AA1
SITM261,52ACL2
SITM262,52AAL2
SITM263,52AA2
SITM264,IN101
SITM265,IN102
SITM266,IN103
SITM267,IN104
SITM268,IN105
SITM269,IN106
SITM270,IN107
SITM271,PSV01
SITM272,PSV02
SITM273,PSV03
SITM274,PSV04
SITM275,PSV05
SITM276,PSV06
SITM277,PSV07
SITM278,PSV08
SITM279,PLT01
SITM280,PLT02
SITM281,PLT03
SITM282,PLT04
SITM283,PLT05
SITM284,PLT06
SITM285,PLT07
SITM286,PLT08
SITM287,RB01
SITM288,RB02
SITM289,RB03
SITM290,RB04
SITM291,RB05
SITM292,RB06
SITM293,RB07
SITM294,RB08
SITM295,RB09
SITM296,RB10
SITM297,RB11
SITM298,RB12
SITM299,RB13
SITM300,RB14
SITM301,RB15
SITM302,RB16
SITM303,RMB1A
SITM304,RMB2A
SITM305,RMB3A
SITM306,RMB4A
SITM307,RMB5A
SITM308,RMB6A
SITM309,RMB7A
SITM310,RMB8A
SITM311,RMB1B
SITM312,RMB2B
SITM313,RMB3B
SITM314,RMB4B
SITM315,RMB5B
SITM316,RMB6B
SITM317,RMB7B
SITM318,RMB8B
SITM319,CCIN001
SITM320,CCIN002
SITM321,CCIN003
SITM322,CCIN004
SITM323,CCIN005
SITM324,CCIN006
SITM325,CCIN007
SITM326,CCIN008
SITM327,CCIN009
SITM328,CCIN010
SITM329,CCIN011
SITM330,CCIN012
SITM331,CCIN013
SITM332,CCIN014
SITM333,CCIN015
SITM334,CCIN016
SITM335,ASV001
SITM336,ASV002
SITM337,ASV003
SITM338,ASV004
SITM339,ASV005
SITM340,ASV006
SITM341,ASV007
SITM342,ASV008
SITM343,ALT01
SITM344,ALT02
SITM345,ALT03
SITM346,ALT04
SITM347,ALT05
SITM348,ALT06
SITM349,ALT07
SITM350,ALT08
SITM351,
SITM352,
SITM353,
SITM354,
SITM355,
SITM356,
SITM357,
SITM358,
SITM359,
SITM360,
SITM361,
SITM362,
SITM363,
SITM364,
SITM365,
SITM366,
SITM367,
SITM368,
SITM369,
SITM370,
SITM371,
SITM372,
SITM373,
SITM374,
SITM375,
SITM376,
SITM377,
SITM378,
SITM379,
SITM380,
SITM381,
SITM382,
SITM383,
SITM384,]]></esel:host_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription" />
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <SetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="16" maxAttributes="100" />
      <ReadWrite />
      <ConfReportControl max="12" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <ConfLNs />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Data Sets, BRCBs, URCBs" inst="CFG">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet name="DSet01" desc="Meter Variables">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A1" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A2" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A3" fc="MX" />
            </DataSet>
            <DataSet name="DSet02" desc="Automation Math Variables ">
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn01" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn02" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn03" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn04" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn05" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn06" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn07" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn08" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn09" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn10" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn11" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn12" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn13" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn14" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn15" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn16" fc="MX" />
            </DataSet>
            <DataSet name="DSet03" desc="Breaker Status and Targets">
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK2" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR2" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet name="DSet04" desc="ASV and ALT">
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet name="DSet05" desc="PSV and PLT">
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet name="DSet06" desc="Inputs, RB, and CCIN">
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind016" fc="ST" />
            </DataSet>
            <DataSet name="DSet07" desc="Meter Variables">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A1" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A2" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A3" fc="MX" />
            </DataSet>
            <DataSet name="DSet08" desc="Automation Math Variables ">
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn01" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn02" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn03" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn04" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn05" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn06" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn07" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn08" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn09" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn10" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn11" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn12" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn13" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn14" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn15" fc="MX" />
              <FCDA ldInst="ANN" prefix="AMV" lnClass="GGIO" lnInst="6" doName="AnIn16" fc="MX" />
            </DataSet>
            <DataSet name="DSet09" desc="Breaker Status and Targets">
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK2" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR2" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="7" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PBLED" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet name="DSet10" desc="ASV and ALT">
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet name="DSet11" desc="PSV and PLT">
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet name="DSet12" desc="Inputs, RB, and CCIN">
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind016" fc="ST" />
            </DataSet>
            <DataSet name="DSet13" desc="CCOUT Status">
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind01" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind02" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind03" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind04" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind05" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind05" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind06" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind06" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind07" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind07" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind08" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind08" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="SER" desc="LN points that can provide SER qualtiy time  stamps">
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK1" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="PRO" prefix="BK2" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR1" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="PRO" prefix="BKR2" lnClass="CSWI" lnInst="2" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind05" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind06" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="14" doName="Ind07" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO09" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO10" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO11" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO12" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO13" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO14" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO15" daName="stVal" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO16" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind05" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind06" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind07" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBA" lnClass="GGIO" lnInst="9" doName="Ind08" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind05" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind06" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind07" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="RMBB" lnClass="GGIO" lnInst="11" doName="Ind08" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind001" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind002" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind003" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind004" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind005" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind006" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind007" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind008" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind009" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind010" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind011" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind012" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind013" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind014" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind015" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCIN" lnClass="GGIO" lnInst="20" doName="Ind016" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind05" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind06" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind07" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PSV" lnClass="GGIO" lnInst="1" doName="Ind08" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind05" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind06" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="PLT" lnClass="GGIO" lnInst="2" doName="Ind07" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind001" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind002" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind003" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind004" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind005" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind006" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind007" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ASV" lnClass="GGIO" lnInst="4" doName="Ind008" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind02" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind05" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind06" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind07" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="ALT" lnClass="GGIO" lnInst="5" doName="Ind08" daName="stVal" fc="ST" />
            </DataSet>
            <DataSet name="Ch1Dset" desc="">
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind01" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="CCOUT" lnClass="GGIO" lnInst="21" doName="Ind01" daName="q" fc="ST" />
              <FCDA ldInst="PRO" prefix="POTT" lnClass="PSCH" lnInst="1" doName="ProTx" daName="stVal" fc="ST" />
              <FCDA ldInst="PRO" prefix="POTT" lnClass="PSCH" lnInst="1" doName="ProTx" daName="q" fc="ST" />
              <FCDA ldInst="PRO" prefix="POTT" lnClass="PSCH" lnInst="1" doName="ProRx" daName="stVal" fc="ST" />
              <FCDA ldInst="PRO" prefix="POTT" lnClass="PSCH" lnInst="1" doName="ProRx" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="BRep01" desc="Predefined Buffered Report 01" datSet="DSet01" rptID="DSet01" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep02" desc="Predefined Buffered Report 02" datSet="DSet02" rptID="DSet02" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep03" desc="Predefined Buffered Report 03" datSet="DSet03" rptID="DSet03" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep04" desc="Predefined Buffered Report 04" datSet="DSet04" rptID="DSet04" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep05" desc="Predefined Buffered Report 05" datSet="DSet05" rptID="DSet05" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="BRep06" desc="Predefined Buffered Report 06" datSet="DSet06" rptID="DSet06" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep01" desc="Predefined Unbuffered Report 01" datSet="DSet07" rptID="DSet07" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep02" desc="Predefined Unbuffered Report 02" datSet="DSet08" rptID="DSet08" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep03" desc="Predefined Unbuffered Report 03" datSet="DSet09" rptID="DSet09" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep04" desc="Predefined Unbuffered Report 04" datSet="DSet10" rptID="DSet10" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep05" desc="Predefined Unbuffered Report 05" datSet="DSet11" rptID="DSet11" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <ReportControl name="URep06" desc="Predefined Unbuffered Report 06" datSet="DSet12" rptID="DSet12" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" />
              <RptEnabled />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="t">
                <esel:Val>-480</esel:Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Configuration</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <GSEControl name="GcbCh1L1" desc="" datSet="Ch1Dset" confRev="1" appID="Ch1Line1">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-03</esel:P>
                  <esel:P type="APPID">0005</esel:P>
                  <esel:P type="VLAN-ID">001</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="CFG">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:1:LOCAL:PART_NUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="PRO">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:1:LOCAL:PART_NUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="1" prefix="P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50P1" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="2" prefix="G1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50G1" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="3" prefix="Q1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50Q1" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="4" prefix="P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50P2" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="5" prefix="G2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50G2" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="6" prefix="Q2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50Q2" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="7" prefix="P3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50P3" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="8" prefix="G3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50G3" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="9" prefix="Q3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50Q3" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="10" prefix="G4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50G4" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" lnClass="PIOC" inst="11" prefix="Q4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:50Q4" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="1" prefix="P1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P1T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="2" prefix="G1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G1" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS1?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G1T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="3" prefix="Q1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q1" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS1?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q1T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="4" prefix="P2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P2T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="5" prefix="G2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G2" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS2?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G2T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="6" prefix="Q2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q2" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS2?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q2T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="7" prefix="P3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P3T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="8" prefix="G3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G3" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G3T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="9" prefix="Q3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q3" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q3T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="10" prefix="P4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67P4T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="11" prefix="G4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G4" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67G4T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="12" prefix="Q4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q4" name="general" />
              <DAI esel:datasrc="db:1:TARGET:TARGET:RVRS4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:67Q4T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="13" prefix="S1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:51S1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:51S1T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="14" prefix="S2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:51S2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:51S2T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" lnClass="PTOC" inst="15" prefix="S3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:51S3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:51S3T" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" lnClass="PSCH" inst="1" prefix="POTT">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:1:TARGET:TARGET:KEY" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PTRX" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:KEY" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:RXPRM" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:1:TARGET:TARGET:EKEY" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ECTT" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:1:TARGET:TARGET:Z3RB" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH2" lnClass="PSCH" inst="2" prefix="DCB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CSV01" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:1:TARGET:TARGET:BTX" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CSV01" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:RXPRM" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:1:TARGET:TARGET:Z3RB" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" lnClass="PSCH" inst="3" prefix="DCUB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:1:TARGET:TARGET:KEY" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PTRX" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:KEY" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:1:TARGET:TARGET:RXPRM" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:1:TARGET:TARGET:EKEY" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ECTT" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:1:TARGET:TARGET:Z3RB" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" lnClass="PTRC" inst="1" prefix="TRIP">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM257" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" lnClass="PTRC" inst="2" prefix="BK1TRP">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM257" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" lnClass="PTRC" inst="3" prefix="BK2TRP">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM257" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="1" prefix="F32G">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:1:TARGET:TARGET:32GF" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="2" prefix="R32G">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:1:TARGET:TARGET:32GR" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="3" prefix="F32Q">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:1:TARGET:TARGET:F32Q" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="4" prefix="R32Q">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:1:TARGET:TARGET:R32Q" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="5" prefix="F32P">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:1:TARGET:TARGET:F32P" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" lnClass="RDIR" inst="6" prefix="R32P">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:1:TARGET:TARGET:R32P" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" lnClass="RBRF" inst="1" prefix="BFR1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:BFI3P1" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:1:TARGET:TARGET:FBF1" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="RBRF1" lnClass="RBRF" inst="2" prefix="BFR2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:1:TARGET:TARGET:BFI3P2" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:1:TARGET:TARGET:FBF2" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="BK1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:1:BREAKER:NOPA1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM258?1:2" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="2" prefix="BK2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:1:BREAKER:NOPA2" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM261?1:2" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1" lnClass="CSWI" inst="1" prefix="BKR1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:BR01?CLEAR:SET" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM258?1:2" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OC1" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CC1" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1" lnClass="CSWI" inst="2" prefix="BKR2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:BR02?CLEAR:SET" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM261?1:2" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OC2" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CC2" name="general" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Metering" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Metering</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="MET">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:1:LOCAL:PART_NUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="MMXU1" lnClass="MMXU" inst="1" prefix="MET">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:METER:P" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>62</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:METER:Q" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>63</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:METER:S" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>61</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>6</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:METER:PF" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:METER:FREQ" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>33</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:VA[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:VA[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:VB[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:VB[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:VC[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:VC[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>29</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>3</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A1">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IA1[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IA1[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IB1[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IB1[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IC1[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IC1[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A2">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IA2[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IA2[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IB2[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IB2[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IC2[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IC2[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A3">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IA3[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IA3[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IB3[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IB3[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:IC3[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:IC3[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MSQI1" lnClass="MSQI" inst="1" prefix="SEQ">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:I1_1[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:I1_1[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:I2_1[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:I2_1[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:I0_1[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:I0_1[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:V1[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:V1[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:V2[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:V2[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:1:METER:V0[0]" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:1:METER:V0[1]" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="unit">
                    <Val>5</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Remote Control" inst="CON">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="CTRL">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:1:LOCAL:PART_NUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BC32" lnClass="GGIO" inst="1" prefix="RB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB01" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM287" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB02" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM288" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB03" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM289" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB04" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM290" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB05" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM291" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB06" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM292" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB07" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM293" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB08" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM294" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB09" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM295" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB10" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM296" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB11" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM297" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB12" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM298" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB13" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM299" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB14" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM300" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB15" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM301" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB16" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM302" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB17" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB17" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB18" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB18" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB19" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB19" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB20" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB20" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB21" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB21" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB22" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB22" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB23" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB23" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB24" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB24" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB25" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB25" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB26" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB26" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB27" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB27" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB28" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB28" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB29" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB29" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB30" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB30" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB31" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB31" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:1:CONTROL:RB32" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:1:TARGET:TARGET:RB32" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciation" inst="ANN">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciation</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" lnClass="LPHD" inst="1" prefix="STA">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:SER_NUM" name="serNum" />
              <DAI esel:datasrc="dbi:1:LOCAL:PART_NUM" name="model" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" lnClass="GGIO" inst="1" prefix="PSV">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM271" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM272" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM273" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM274" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM275" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM276" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM277" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM278" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV09" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV10" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV11" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV12" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV13" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV14" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV15" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV16" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV17" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV18" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV19" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV20" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV21" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV22" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV23" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV24" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV25" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV26" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV27" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV28" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV29" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV30" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV31" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV32" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV33" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV34" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV35" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV36" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV37" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV38" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV39" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV40" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV41" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV42" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV43" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV44" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV45" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV46" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV47" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV48" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV49" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV50" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV51" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV52" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV53" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV54" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV55" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV56" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV57" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV58" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV59" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV60" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV61" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV62" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV63" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PSV64" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" lnClass="GGIO" inst="2" prefix="PLT">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM279" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM280" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM281" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM282" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM283" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM284" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM285" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM286" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT09" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT10" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT11" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT12" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT13" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT14" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT15" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT16" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT17" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT18" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT19" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT20" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT21" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT22" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT23" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT24" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT25" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT26" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT27" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT28" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT29" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT30" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT31" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PLT32" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64" lnClass="GGIO" inst="3" prefix="PMV">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[0]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[1]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[2]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[3]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[4]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[5]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[6]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[7]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[8]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[9]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[10]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[11]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[12]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[13]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[14]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[15]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[16]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[17]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[18]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[19]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[20]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[21]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[22]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[23]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[24]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[25]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[26]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[27]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[28]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[29]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[30]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[31]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[32]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[33]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[34]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[35]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[36]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[37]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[38]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[39]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[40]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[41]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[42]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[43]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[44]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[45]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[46]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[47]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[48]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[49]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[50]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[51]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[52]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[53]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[54]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[55]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[56]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[57]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[58]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[59]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[60]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[61]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[62]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:PMV01_64[63]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" lnClass="GGIO" inst="4" prefix="ASV">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind001">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM335" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM336" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM337" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM338" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM339" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM340" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM341" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM342" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV009" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV010" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV011" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV012" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV013" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV014" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV015" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV016" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV017" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV018" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV019" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV020" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV021" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV022" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV023" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV024" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV025" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV026" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV027" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV028" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV029" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV030" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV031" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV032" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV033" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV034" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV035" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV036" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV037" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV038" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV039" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV040" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV041" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV042" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV043" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV044" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV045" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV046" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV047" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV048" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV049" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV050" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV051" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV052" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV053" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV054" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV055" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV056" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV057" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV058" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV059" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV060" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV061" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV062" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV063" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV064" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV065" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV066" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV067" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV068" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV069" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV070" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV071" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV072" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV073" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV074" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV075" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV076" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV077" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV078" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV079" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV080" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV081" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV082" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV083" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV084" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV085" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV086" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV087" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV088" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV089" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV090" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV091" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV092" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV093" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV094" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV095" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV096" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV097" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV098" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV099" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV100" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV101" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV102" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV103" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV104" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV105" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV106" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV107" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV108" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV109" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV110" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV111" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV112" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV113" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV114" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV115" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV116" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV117" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV118" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV119" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV120" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV121" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV122" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV123" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV124" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV125" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV126" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV127" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ASV128" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" lnClass="GGIO" inst="5" prefix="ALT">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM343" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM344" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM345" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM346" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM347" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM348" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM349" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM350" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT09" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT10" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT11" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT12" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT13" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT14" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT15" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT16" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT17" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT18" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT19" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT20" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT21" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT22" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT23" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT24" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT25" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT26" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT27" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT28" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT29" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT30" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT31" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ALT32" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64" lnClass="GGIO" inst="6" prefix="AMV">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[0]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[1]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[2]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[3]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[4]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[5]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[6]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[7]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[8]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[9]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[10]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[11]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[12]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[13]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[14]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[15]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[16]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[17]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[18]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[19]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[20]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[21]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[22]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[23]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[24]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[25]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[26]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[27]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[28]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[29]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[30]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[31]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[32]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[33]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[34]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[35]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[36]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[37]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[38]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[39]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[40]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[41]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[42]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[43]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[44]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[45]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[46]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[47]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[48]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[49]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[50]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[51]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[52]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[53]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[54]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[55]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[56]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[57]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[58]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[59]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[60]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[61]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[62]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:1:ANALOGS:AMV001_256[63]" name="f" />
              </SDI>
              <SDI name="units">
                <DAI esel:datasrc="imm" name="unit">
                  <Val>1</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS18" lnClass="GGIO" inst="7" prefix="TLED">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:EN" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TRIPLED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_2" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_3" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_4" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_5" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_6" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_7" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_8" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_9" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_10" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_11" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_12" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_13" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_14" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_15" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TLED_16" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="8" prefix="PBLED">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB1_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB2_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB3_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB4_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB5_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB6_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB7_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:PB8_LED" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="9" prefix="RMBA">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM303" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM304" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM305" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM306" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM307" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM308" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM309" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM310" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="10" prefix="TMBA">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB1A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB2A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB3A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB4A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB5A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB6A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB7A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB8A" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="11" prefix="RMBB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM311" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM312" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM313" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM314" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM315" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM316" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM317" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM318" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="12" prefix="TMBB">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB1B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB2B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB3B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB4B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB5B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB6B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB7B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:TMB8B" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" lnClass="GGIO" inst="13" prefix="MBOK">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ROKA" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:RBADA" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CBADA" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:LBOKA" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ANOKA" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:DOKA" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ROKB" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:RBADB" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CBADB" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:LBOKB" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:ANOKB" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:DOKB" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS07" lnClass="GGIO" inst="14" prefix="IN1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM264" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM265" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM266" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM267" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM268" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM269" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM270" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" lnClass="GGIO" inst="15" prefix="IN2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN201" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN202" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN203" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN204" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN205" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN206" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN207" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN208" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN209" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN210" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN211" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN212" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN213" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN214" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN215" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN216" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN217" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN218" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN219" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN220" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN221" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN222" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN223" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN224" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" lnClass="GGIO" inst="16" prefix="IN3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN301" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN302" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN303" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN304" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN305" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN306" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN307" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN308" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN309" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN310" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN311" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN312" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN313" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN314" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN315" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN316" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN317" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN318" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN319" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN320" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN321" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN322" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN323" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:1:TARGET:TARGET:IN324" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" lnClass="GGIO" inst="17" prefix="OUT1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT101" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT102" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT103" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT104" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT105" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT106" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT107" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT108" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" lnClass="GGIO" inst="18" prefix="OUT2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT201" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT202" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT203" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT204" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT205" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT206" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT207" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT208" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT209" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT210" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT211" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT212" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT213" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT214" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT215" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT216" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" lnClass="GGIO" inst="19" prefix="OUT3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT301" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT302" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT303" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT304" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT305" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT306" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT307" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT308" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT309" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT310" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT311" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT312" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT313" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT314" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT315" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:OUT316" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" lnClass="GGIO" inst="20" prefix="CCIN">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind001">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM319" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM320" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM321" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM322" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM323" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM324" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM325" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM326" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM327" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM328" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM329" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM330" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM331" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM332" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM333" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:1:STATE:CARD_SER:SITM334" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN017" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN018" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN019" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN020" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN021" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN022" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN023" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN024" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN025" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN026" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN027" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN028" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN029" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN030" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN031" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN032" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN033" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN034" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN035" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN036" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN037" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN038" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN039" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN040" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN041" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN042" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN043" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN044" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN045" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN046" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN047" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN048" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN049" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN050" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN051" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN052" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN053" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN054" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN055" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN056" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN057" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN058" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN059" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN060" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN061" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN062" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN063" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN064" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN065" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN066" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN067" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN068" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN069" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN070" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN071" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN072" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN073" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN074" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN075" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN076" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN077" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN078" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN079" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN080" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN081" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN082" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN083" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN084" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN085" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN086" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN087" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN088" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN089" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN090" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN091" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN092" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN093" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN094" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN095" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN096" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN097" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN098" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN099" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN100" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN101" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN102" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN103" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN104" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN105" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN106" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN107" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN108" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN109" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN110" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN111" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN112" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN113" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN114" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN115" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN116" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN117" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN118" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN119" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN120" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN121" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN122" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN123" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN124" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN125" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN126" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN127" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCIN128" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" lnClass="GGIO" inst="21" prefix="CCOUT">
            <DOI name="Mod">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?3:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:1:GLOBAL:HOSTOK?5:1" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:1:LOCAL:FID" name="swRev" />
              <DAI esel:datasrc="dbi:1:LOCAL:DEVICE_ID" name="d" />
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT01" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT02" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT03" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT04" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT05" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT06" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT07" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT08" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT09" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT10" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT11" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT12" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT13" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT14" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT15" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT16" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT17" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT18" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT19" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT20" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT21" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT22" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT23" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT24" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT25" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT26" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT27" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT28" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT29" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT30" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT31" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:1:TARGET:TARGET:CCOUT32" name="stVal" />
              <DAI esel:datasrc="db:1:GLOBAL:QUALITY" name="q" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LN0" iedType="SEL_451" lnClass="LLN0">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_1" />
    </LNodeType>
    <LNodeType id="LPHD1" iedType="SEL_451" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0" />
      <DO name="PhyHealth" type="INS_0" />
      <DO name="Proxy" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PIOC1" iedType="SEL_451" lnClass="PIOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTOC1" iedType="SEL_451" lnClass="PTOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PSCH1" iedType="SEL_451" lnClass="PSCH">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="ProTx" type="SPS_0" />
      <DO name="ProRx" type="SPS_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
      <DO name="Echo" type="ACT_0" />
      <DO name="WeiOp" type="ACT_0" />
      <DO name="RvABlk" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PSCH2" iedType="SEL_451" lnClass="PSCH">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="ProTx" type="SPS_0" />
      <DO name="ProRx" type="SPS_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
      <DO name="RvABlk" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTRC1" iedType="SEL_451" lnClass="PTRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Tr" type="ACT_1" />
    </LNodeType>
    <LNodeType id="RDIR1" iedType="SEL_451" lnClass="RDIR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Dir" type="ACD_0" />
    </LNodeType>
    <LNodeType id="RBRF1" iedType="SEL_451" lnClass="RBRF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="OpIn" type="ACT_1" />
    </LNodeType>
    <LNodeType id="XCBR1" iedType="SEL_451" lnClass="XCBR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="Pos" type="DPC_0" />
      <DO name="BlkOpn" type="SPC_1" />
      <DO name="BlkCls" type="SPC_1" />
      <DO name="CBOpCap" type="CBOpCapINS" />
    </LNodeType>
    <LNodeType id="CSWI1" iedType="SEL_451" lnClass="CSWI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Pos" type="DPC_1" />
      <DO name="OpOpn" type="ACT_0" />
      <DO name="OpCls" type="ACT_0" />
    </LNodeType>
    <LNodeType id="MMXU1" iedType="SEL_451" lnClass="MMXU">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="TotW" type="analogMV" />
      <DO name="TotVAr" type="analogMV" />
      <DO name="TotVA" type="analogMV" />
      <DO name="TotPF" type="analogMV" />
      <DO name="Hz" type="analogMV" />
      <DO name="PhV" type="WYE_2" />
      <DO name="A1" type="WYE_2" />
      <DO name="A2" type="WYE_2" />
      <DO name="A3" type="WYE_2" />
    </LNodeType>
    <LNodeType id="MSQI1" iedType="SEL_451" lnClass="MSQI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SeqA" type="SEQ_0" />
      <DO name="SeqV" type="SEQ_0" />
    </LNodeType>
    <LNodeType id="GGIO_BC32" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO01" type="SPC_0" />
      <DO name="SPCSO02" type="SPC_0" />
      <DO name="SPCSO03" type="SPC_0" />
      <DO name="SPCSO04" type="SPC_0" />
      <DO name="SPCSO05" type="SPC_0" />
      <DO name="SPCSO06" type="SPC_0" />
      <DO name="SPCSO07" type="SPC_0" />
      <DO name="SPCSO08" type="SPC_0" />
      <DO name="SPCSO09" type="SPC_0" />
      <DO name="SPCSO10" type="SPC_0" />
      <DO name="SPCSO11" type="SPC_0" />
      <DO name="SPCSO12" type="SPC_0" />
      <DO name="SPCSO13" type="SPC_0" />
      <DO name="SPCSO14" type="SPC_0" />
      <DO name="SPCSO15" type="SPC_0" />
      <DO name="SPCSO16" type="SPC_0" />
      <DO name="SPCSO17" type="SPC_0" />
      <DO name="SPCSO18" type="SPC_0" />
      <DO name="SPCSO19" type="SPC_0" />
      <DO name="SPCSO20" type="SPC_0" />
      <DO name="SPCSO21" type="SPC_0" />
      <DO name="SPCSO22" type="SPC_0" />
      <DO name="SPCSO23" type="SPC_0" />
      <DO name="SPCSO24" type="SPC_0" />
      <DO name="SPCSO25" type="SPC_0" />
      <DO name="SPCSO26" type="SPC_0" />
      <DO name="SPCSO27" type="SPC_0" />
      <DO name="SPCSO28" type="SPC_0" />
      <DO name="SPCSO29" type="SPC_0" />
      <DO name="SPCSO30" type="SPC_0" />
      <DO name="SPCSO31" type="SPC_0" />
      <DO name="SPCSO32" type="SPC_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS64" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
      <DO name="Ind19" type="SPS_0" />
      <DO name="Ind20" type="SPS_0" />
      <DO name="Ind21" type="SPS_0" />
      <DO name="Ind22" type="SPS_0" />
      <DO name="Ind23" type="SPS_0" />
      <DO name="Ind24" type="SPS_0" />
      <DO name="Ind25" type="SPS_0" />
      <DO name="Ind26" type="SPS_0" />
      <DO name="Ind27" type="SPS_0" />
      <DO name="Ind28" type="SPS_0" />
      <DO name="Ind29" type="SPS_0" />
      <DO name="Ind30" type="SPS_0" />
      <DO name="Ind31" type="SPS_0" />
      <DO name="Ind32" type="SPS_0" />
      <DO name="Ind33" type="SPS_0" />
      <DO name="Ind34" type="SPS_0" />
      <DO name="Ind35" type="SPS_0" />
      <DO name="Ind36" type="SPS_0" />
      <DO name="Ind37" type="SPS_0" />
      <DO name="Ind38" type="SPS_0" />
      <DO name="Ind39" type="SPS_0" />
      <DO name="Ind40" type="SPS_0" />
      <DO name="Ind41" type="SPS_0" />
      <DO name="Ind42" type="SPS_0" />
      <DO name="Ind43" type="SPS_0" />
      <DO name="Ind44" type="SPS_0" />
      <DO name="Ind45" type="SPS_0" />
      <DO name="Ind46" type="SPS_0" />
      <DO name="Ind47" type="SPS_0" />
      <DO name="Ind48" type="SPS_0" />
      <DO name="Ind49" type="SPS_0" />
      <DO name="Ind50" type="SPS_0" />
      <DO name="Ind51" type="SPS_0" />
      <DO name="Ind52" type="SPS_0" />
      <DO name="Ind53" type="SPS_0" />
      <DO name="Ind54" type="SPS_0" />
      <DO name="Ind55" type="SPS_0" />
      <DO name="Ind56" type="SPS_0" />
      <DO name="Ind57" type="SPS_0" />
      <DO name="Ind58" type="SPS_0" />
      <DO name="Ind59" type="SPS_0" />
      <DO name="Ind60" type="SPS_0" />
      <DO name="Ind61" type="SPS_0" />
      <DO name="Ind62" type="SPS_0" />
      <DO name="Ind63" type="SPS_0" />
      <DO name="Ind64" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS32" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
      <DO name="Ind19" type="SPS_0" />
      <DO name="Ind20" type="SPS_0" />
      <DO name="Ind21" type="SPS_0" />
      <DO name="Ind22" type="SPS_0" />
      <DO name="Ind23" type="SPS_0" />
      <DO name="Ind24" type="SPS_0" />
      <DO name="Ind25" type="SPS_0" />
      <DO name="Ind26" type="SPS_0" />
      <DO name="Ind27" type="SPS_0" />
      <DO name="Ind28" type="SPS_0" />
      <DO name="Ind29" type="SPS_0" />
      <DO name="Ind30" type="SPS_0" />
      <DO name="Ind31" type="SPS_0" />
      <DO name="Ind32" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_AS64" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="AnIn01" type="analogMV" />
      <DO name="AnIn02" type="analogMV" />
      <DO name="AnIn03" type="analogMV" />
      <DO name="AnIn04" type="analogMV" />
      <DO name="AnIn05" type="analogMV" />
      <DO name="AnIn06" type="analogMV" />
      <DO name="AnIn07" type="analogMV" />
      <DO name="AnIn08" type="analogMV" />
      <DO name="AnIn09" type="analogMV" />
      <DO name="AnIn10" type="analogMV" />
      <DO name="AnIn11" type="analogMV" />
      <DO name="AnIn12" type="analogMV" />
      <DO name="AnIn13" type="analogMV" />
      <DO name="AnIn14" type="analogMV" />
      <DO name="AnIn15" type="analogMV" />
      <DO name="AnIn16" type="analogMV" />
      <DO name="AnIn17" type="analogMV" />
      <DO name="AnIn18" type="analogMV" />
      <DO name="AnIn19" type="analogMV" />
      <DO name="AnIn20" type="analogMV" />
      <DO name="AnIn21" type="analogMV" />
      <DO name="AnIn22" type="analogMV" />
      <DO name="AnIn23" type="analogMV" />
      <DO name="AnIn24" type="analogMV" />
      <DO name="AnIn25" type="analogMV" />
      <DO name="AnIn26" type="analogMV" />
      <DO name="AnIn27" type="analogMV" />
      <DO name="AnIn28" type="analogMV" />
      <DO name="AnIn29" type="analogMV" />
      <DO name="AnIn30" type="analogMV" />
      <DO name="AnIn31" type="analogMV" />
      <DO name="AnIn32" type="analogMV" />
      <DO name="AnIn33" type="analogMV" />
      <DO name="AnIn34" type="analogMV" />
      <DO name="AnIn35" type="analogMV" />
      <DO name="AnIn36" type="analogMV" />
      <DO name="AnIn37" type="analogMV" />
      <DO name="AnIn38" type="analogMV" />
      <DO name="AnIn39" type="analogMV" />
      <DO name="AnIn40" type="analogMV" />
      <DO name="AnIn41" type="analogMV" />
      <DO name="AnIn42" type="analogMV" />
      <DO name="AnIn43" type="analogMV" />
      <DO name="AnIn44" type="analogMV" />
      <DO name="AnIn45" type="analogMV" />
      <DO name="AnIn46" type="analogMV" />
      <DO name="AnIn47" type="analogMV" />
      <DO name="AnIn48" type="analogMV" />
      <DO name="AnIn49" type="analogMV" />
      <DO name="AnIn50" type="analogMV" />
      <DO name="AnIn51" type="analogMV" />
      <DO name="AnIn52" type="analogMV" />
      <DO name="AnIn53" type="analogMV" />
      <DO name="AnIn54" type="analogMV" />
      <DO name="AnIn55" type="analogMV" />
      <DO name="AnIn56" type="analogMV" />
      <DO name="AnIn57" type="analogMV" />
      <DO name="AnIn58" type="analogMV" />
      <DO name="AnIn59" type="analogMV" />
      <DO name="AnIn60" type="analogMV" />
      <DO name="AnIn61" type="analogMV" />
      <DO name="AnIn62" type="analogMV" />
      <DO name="AnIn63" type="analogMV" />
      <DO name="AnIn64" type="analogMV" />
    </LNodeType>
    <LNodeType id="GGIO_BS128" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind001" type="SPS_0" />
      <DO name="Ind002" type="SPS_0" />
      <DO name="Ind003" type="SPS_0" />
      <DO name="Ind004" type="SPS_0" />
      <DO name="Ind005" type="SPS_0" />
      <DO name="Ind006" type="SPS_0" />
      <DO name="Ind007" type="SPS_0" />
      <DO name="Ind008" type="SPS_0" />
      <DO name="Ind009" type="SPS_0" />
      <DO name="Ind010" type="SPS_0" />
      <DO name="Ind011" type="SPS_0" />
      <DO name="Ind012" type="SPS_0" />
      <DO name="Ind013" type="SPS_0" />
      <DO name="Ind014" type="SPS_0" />
      <DO name="Ind015" type="SPS_0" />
      <DO name="Ind016" type="SPS_0" />
      <DO name="Ind017" type="SPS_0" />
      <DO name="Ind018" type="SPS_0" />
      <DO name="Ind019" type="SPS_0" />
      <DO name="Ind020" type="SPS_0" />
      <DO name="Ind021" type="SPS_0" />
      <DO name="Ind022" type="SPS_0" />
      <DO name="Ind023" type="SPS_0" />
      <DO name="Ind024" type="SPS_0" />
      <DO name="Ind025" type="SPS_0" />
      <DO name="Ind026" type="SPS_0" />
      <DO name="Ind027" type="SPS_0" />
      <DO name="Ind028" type="SPS_0" />
      <DO name="Ind029" type="SPS_0" />
      <DO name="Ind030" type="SPS_0" />
      <DO name="Ind031" type="SPS_0" />
      <DO name="Ind032" type="SPS_0" />
      <DO name="Ind033" type="SPS_0" />
      <DO name="Ind034" type="SPS_0" />
      <DO name="Ind035" type="SPS_0" />
      <DO name="Ind036" type="SPS_0" />
      <DO name="Ind037" type="SPS_0" />
      <DO name="Ind038" type="SPS_0" />
      <DO name="Ind039" type="SPS_0" />
      <DO name="Ind040" type="SPS_0" />
      <DO name="Ind041" type="SPS_0" />
      <DO name="Ind042" type="SPS_0" />
      <DO name="Ind043" type="SPS_0" />
      <DO name="Ind044" type="SPS_0" />
      <DO name="Ind045" type="SPS_0" />
      <DO name="Ind046" type="SPS_0" />
      <DO name="Ind047" type="SPS_0" />
      <DO name="Ind048" type="SPS_0" />
      <DO name="Ind049" type="SPS_0" />
      <DO name="Ind050" type="SPS_0" />
      <DO name="Ind051" type="SPS_0" />
      <DO name="Ind052" type="SPS_0" />
      <DO name="Ind053" type="SPS_0" />
      <DO name="Ind054" type="SPS_0" />
      <DO name="Ind055" type="SPS_0" />
      <DO name="Ind056" type="SPS_0" />
      <DO name="Ind057" type="SPS_0" />
      <DO name="Ind058" type="SPS_0" />
      <DO name="Ind059" type="SPS_0" />
      <DO name="Ind060" type="SPS_0" />
      <DO name="Ind061" type="SPS_0" />
      <DO name="Ind062" type="SPS_0" />
      <DO name="Ind063" type="SPS_0" />
      <DO name="Ind064" type="SPS_0" />
      <DO name="Ind065" type="SPS_0" />
      <DO name="Ind066" type="SPS_0" />
      <DO name="Ind067" type="SPS_0" />
      <DO name="Ind068" type="SPS_0" />
      <DO name="Ind069" type="SPS_0" />
      <DO name="Ind070" type="SPS_0" />
      <DO name="Ind071" type="SPS_0" />
      <DO name="Ind072" type="SPS_0" />
      <DO name="Ind073" type="SPS_0" />
      <DO name="Ind074" type="SPS_0" />
      <DO name="Ind075" type="SPS_0" />
      <DO name="Ind076" type="SPS_0" />
      <DO name="Ind077" type="SPS_0" />
      <DO name="Ind078" type="SPS_0" />
      <DO name="Ind079" type="SPS_0" />
      <DO name="Ind080" type="SPS_0" />
      <DO name="Ind081" type="SPS_0" />
      <DO name="Ind082" type="SPS_0" />
      <DO name="Ind083" type="SPS_0" />
      <DO name="Ind084" type="SPS_0" />
      <DO name="Ind085" type="SPS_0" />
      <DO name="Ind086" type="SPS_0" />
      <DO name="Ind087" type="SPS_0" />
      <DO name="Ind088" type="SPS_0" />
      <DO name="Ind089" type="SPS_0" />
      <DO name="Ind090" type="SPS_0" />
      <DO name="Ind091" type="SPS_0" />
      <DO name="Ind092" type="SPS_0" />
      <DO name="Ind093" type="SPS_0" />
      <DO name="Ind094" type="SPS_0" />
      <DO name="Ind095" type="SPS_0" />
      <DO name="Ind096" type="SPS_0" />
      <DO name="Ind097" type="SPS_0" />
      <DO name="Ind098" type="SPS_0" />
      <DO name="Ind099" type="SPS_0" />
      <DO name="Ind100" type="SPS_0" />
      <DO name="Ind101" type="SPS_0" />
      <DO name="Ind102" type="SPS_0" />
      <DO name="Ind103" type="SPS_0" />
      <DO name="Ind104" type="SPS_0" />
      <DO name="Ind105" type="SPS_0" />
      <DO name="Ind106" type="SPS_0" />
      <DO name="Ind107" type="SPS_0" />
      <DO name="Ind108" type="SPS_0" />
      <DO name="Ind109" type="SPS_0" />
      <DO name="Ind110" type="SPS_0" />
      <DO name="Ind111" type="SPS_0" />
      <DO name="Ind112" type="SPS_0" />
      <DO name="Ind113" type="SPS_0" />
      <DO name="Ind114" type="SPS_0" />
      <DO name="Ind115" type="SPS_0" />
      <DO name="Ind116" type="SPS_0" />
      <DO name="Ind117" type="SPS_0" />
      <DO name="Ind118" type="SPS_0" />
      <DO name="Ind119" type="SPS_0" />
      <DO name="Ind120" type="SPS_0" />
      <DO name="Ind121" type="SPS_0" />
      <DO name="Ind122" type="SPS_0" />
      <DO name="Ind123" type="SPS_0" />
      <DO name="Ind124" type="SPS_0" />
      <DO name="Ind125" type="SPS_0" />
      <DO name="Ind126" type="SPS_0" />
      <DO name="Ind127" type="SPS_0" />
      <DO name="Ind128" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS18" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS08" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS12" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS07" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS24" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
      <DO name="Ind19" type="SPS_0" />
      <DO name="Ind20" type="SPS_0" />
      <DO name="Ind21" type="SPS_0" />
      <DO name="Ind22" type="SPS_0" />
      <DO name="Ind23" type="SPS_0" />
      <DO name="Ind24" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS16" iedType="SEL_451" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
    </LNodeType>
    <DOType id="modINC" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="behINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="healthINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPL_0" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="INS_0" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SPS_0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_0" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_0" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dirGeneral" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_0" cdc="DPC">
      <DA name="stVal" bType="Dbpos" type="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="SPC_1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="CBOpCapINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="CBOpCap_2" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_1" cdc="DPC">
      <DA name="Oper" bType="Struct" type="Oper_0" fc="CO" />
      <DA name="stVal" bType="Dbpos" type="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="analogMV" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0" fc="CF" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="WYE_2" cdc="WYE">
      <SDO name="phsA" type="CMV_0" />
      <SDO name="phsB" type="CMV_0" />
      <SDO name="phsC" type="CMV_0" />
    </DOType>
    <DOType id="CMV_0" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0" fc="CF" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="SEQ_0" cdc="SEQ">
      <SDO name="c1" type="CMV_0" />
      <SDO name="c2" type="CMV_0" />
      <SDO name="c3" type="CMV_0" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
    </DOType>
    <DOType id="SPC_0" cdc="SPC">
      <DA name="Oper" bType="Struct" type="Oper_0" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DAType id="Oper_0">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator_0" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" type="Check" />
    </DAType>
    <DAType id="Originator_0">
      <BDA name="orCat" bType="Enum" type="orCat" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="AnalogValue_0">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Units_0">
      <BDA name="unit" bType="Enum" type="SIUnit_2" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Vector_0">
      <BDA name="mag" bType="Struct" type="AnalogValue_0" />
      <BDA name="ang" bType="Struct" type="AnalogValue_0" />
    </DAType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="dirGeneral">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="Dbpos">
      <EnumVal ord="0">intermediate</EnumVal>
      <EnumVal ord="1">off</EnumVal>
      <EnumVal ord="2">on</EnumVal>
      <EnumVal ord="3">bad</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap_2">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Close-Open</EnumVal>
      <EnumVal ord="5">Open-Close-Open</EnumVal>
      <EnumVal ord="6">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="orCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="Check">
      <EnumVal ord="0">no-check</EnumVal>
      <EnumVal ord="1">synchrocheck</EnumVal>
      <EnumVal ord="2">interlocking-check</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="SIUnit_2">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">Cos (theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>