<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:ext="http://www.efacec.pt/61850/2007/SCLmaintenance" xmlns:esel="http://www.selinc.com/2006/61850" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
	<Private type="EFAAutoOrder" />
	<Private type="EFAProcessed">SyncModels</Private>
	<Header nameStructure="IEDName" id="CigreV2" revision="1" toolID="Automation Studio PREMIUM SUITE 3.0 Rev.4 [2016 Q2]">
		<History>
			<Hitem version="1.6" revision="1" when="Wed, 03 Aug 2016 18:55:21 GMT" who="Automation Studio PREMIUM SUITE 3.0 Rev.4 [2016 Q2] - 8237" what="Export to SCD" why="Generic SCL workflow" />
			<Hitem version="1.7" revision="1" when="Thu, 04 Aug 2016 18:46:12 GMT" who="Automation Studio PREMIUM SUITE 3.0 Rev.4 [2016 Q2] - 8237" what="Export to SCD" why="Generic SCL workflow" />
			<Hitem version="1.8" revision="1" when="Fri, 05 Aug 2016 23:54:23 GMT" who="Automation Studio PREMIUM SUITE 3.0 Rev.4 [2016 Q2] - 8237" what="Export to SCD" why="First version of final SCD file for Cigre (Ed2)" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="ProcessBus" type="">
			<BitRate unit="b/s" multiplier="M">1000</BitRate>	
			<ConnectedAP iedName="SV_EFACEC" apName="ActiveBackupETH1ETH2" redProt="prp">
				<Address>
					<P type="IP">172.16.6.1</P>
					<P type="IP-SUBNET">255.255.0.0</P>
					<P type="IP-GATEWAY">192.168.1.1</P>
					<P type="IP-GATEWAY-1">172.16.16.1</P>
				</Address>
			</ConnectedAP>						
		</SubNetwork>		
	</Communication>	
	<IED desc="TPU500" name="SV_EFACEC" type="Protection" manufacturer="Efacec" configVersion="1.46">
		<Private type="EFADevice">TPU L500</Private>
		<Private type="EFAProcessed">SAddrNI</Private>
		<Private type="EFAProcessed">MapInfo</Private>
		<Services>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<SetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="128" maxAttributes="128" modify="false" />
			<ReadWrite />
			<ConfReportControl max="128" bufConf="true" bufMode="both" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Conf" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="64" />
			<FileHandling />
			<ConfLNs fixLnInst="true" />
			<SupSubscription maxGo="64" maxSv="5" />
		</Services>
		<AccessPoint name="ActiveBackupETH1ETH2">
			<Private type="EFA_Net">a0b0c655-4c4c-4d3e-8d86-7bde43c57fb2</Private>
			<Server>
				<Authentication />
				<LDevice inst="MEAS">
					<Private type="EFALDev">5695782d-081c-43e5-9b8c-3443f9025adc</Private>
					<LN0 lnClass="LLN0" lnType="EFA_LLN3" inst="">
						<Private type="EFA_MapType">EFA_LLN0</Private>
						<DataSet name="DSforUrcb">
							<Private type="EFATool">PREMIUM SUITE</Private>
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsA" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsB" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.phsC" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="A.res" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsA" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsB" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.phsC" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="PhV.res" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="W" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="VAr" fc="MX" />
							<FCDA prefix="TP1" ldInst="MEAS" lnClass="MMXU" lnInst="1" doName="VA" fc="MX" />
						</DataSet>
						<ReportControl name="EFA_L500_URCB1" datSet="DSforUrcb" buffered="false" rptID="EFA_L500_URCB1" confRev="1">
							<Private type="EFATool">PREMIUM SUITE</Private>
							<TrgOps dchg="true" />
							<OptFields />
							<RptEnabled max="6">
								<ClientLN ldInst="LD0" iedName="CLI_DNV" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
								<ClientLN ldInst="LD0" iedName="CLI_DOBLE" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
								<ClientLN ldInst="LD0" iedName="CLI_SEL" prefix="I" lnClass="ITCI" lnInst="1" apRef="C1" />
								<ClientLN ldInst="LD0" iedName="CLI_SUBNET" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
								<ClientLN ldInst="LD0" iedName="CLI_TMW" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
							</RptEnabled>
						</ReportControl>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="configRev">
								<Private type="EFAReadOnly" />
								<Val>1.46</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
							<DAI name="d" sAddr="10928.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10929" />
							<DAI name="subVal" sAddr="10929" />
							<DAI name="subQ" sAddr="10929" />
							<DAI name="subID" sAddr="10929" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10926" />
							<DAI name="subVal" sAddr="10926" />
							<DAI name="subQ" sAddr="10926" />
							<DAI name="subID" sAddr="10926" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
							<DAI name="subEna" sAddr="10927" />
							<DAI name="subVal" sAddr="10927" />
							<DAI name="subQ" sAddr="10927" />
							<DAI name="subID" sAddr="10927" />
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" sAddr="10925.0" />
							<DAI name="q" sAddr="10925.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10925.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10925" />
							<DAI name="subVal" sAddr="10925" />
							<DAI name="subQ" sAddr="10925" />
							<DAI name="subID" sAddr="10925" />
							<DAI name="blkEna" sAddr="10925" />
						</DOI>
						<DOI name="LocSta">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10924.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10924.0" />
							<DAI name="q" sAddr="10924.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10924.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10924.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="10924.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="10924.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="10924.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="10924.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="10924.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10924.9" />
							<DAI name="sboClass" sAddr="10924.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10924.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10924.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10924.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10924.6" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10924" />
							<DAI name="subVal" sAddr="10924" />
							<DAI name="subQ" sAddr="10924" />
							<DAI name="subID" sAddr="10924" />
							<DAI name="blkEna" sAddr="10924" />
						</DOI>
						<SettingControl actSG="1" numOfSGs="8" />
					</LN0>
					<LN lnClass="LPHD" lnType="EFA_LPHD1" inst="1">
						<Private type="EFA_MapType">EFA_LPHD</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10929" />
							<DAI name="subVal" sAddr="10929" />
							<DAI name="subQ" sAddr="10929" />
							<DAI name="subID" sAddr="10929" />
						</DOI>
						<DOI name="InOv">
							<DAI name="stVal" sAddr="556.0" />
							<DAI name="q" sAddr="556.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="556.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="556" />
							<DAI name="subVal" sAddr="556" />
							<DAI name="subQ" sAddr="556" />
							<DAI name="subID" sAddr="556" />
							<DAI name="blkEna" sAddr="556" />
						</DOI>
						<DOI name="NumPwrUp">
							<DAI name="stVal" sAddr="38.0" />
							<DAI name="q" sAddr="38.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="38.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="38" />
							<DAI name="subVal" sAddr="38" />
							<DAI name="subQ" sAddr="38" />
							<DAI name="subID" sAddr="38" />
							<DAI name="blkEna" sAddr="38" />
						</DOI>
						<DOI name="OutOv">
							<DAI name="stVal" sAddr="557.0" />
							<DAI name="q" sAddr="557.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="557.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="557" />
							<DAI name="subVal" sAddr="557" />
							<DAI name="subQ" sAddr="557" />
							<DAI name="subID" sAddr="557" />
							<DAI name="blkEna" sAddr="557" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="39.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="39.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="39.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="39" />
							<DAI name="subVal" sAddr="39" />
							<DAI name="subQ" sAddr="39" />
							<DAI name="subID" sAddr="39" />
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="hwRev" sAddr="48.0">
								<Val />
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="serNum" sAddr="49.0">
								<Val />
							</DAI>
							<DAI name="model" sAddr="50.0">
								<Val>TPU L500 2 1 D 3 C X X X X X X X X X X X X X X X X X XXXX 8 1 CXXX A2B1C2E3F1</Val>
							</DAI>
							<DAI name="location" sAddr="43.0">
								<Val>New Device Project2</Val>
							</DAI>
							<DAI name="owner" sAddr="42.0">
								<Val>Utility</Val>
							</DAI>
							<DAI name="ePSName" sAddr="41.0">
								<Val>Bay</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="559.0" />
							<DAI name="q" sAddr="559.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="559.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="559" />
							<DAI name="subVal" sAddr="559" />
							<DAI name="subQ" sAddr="559" />
							<DAI name="subID" sAddr="559" />
							<DAI name="blkEna" sAddr="559" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="origin">
								<DAI name="orCat" sAddr="36.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="36.0" />
							<DAI name="q" sAddr="36.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="36.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="36.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="36.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="36.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="36.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="36.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="36.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="36.9" />
							<DAI name="sboClass" sAddr="36.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="36.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="36.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="36.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="36.6" />
							</SDI>
							<DAI name="subEna" sAddr="36" />
							<DAI name="subVal" sAddr="36" />
							<DAI name="subQ" sAddr="36" />
							<DAI name="subID" sAddr="36" />
							<DAI name="blkEna" sAddr="36" />
						</DOI>
						<DOI name="Sim">
							<SDI name="origin">
								<DAI name="orCat" sAddr="9865.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="9865.0" />
							<DAI name="q" sAddr="9865.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="9865.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="9865.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="9865.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="9865.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="9865.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="9865.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="9865.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="9865.9" />
							<DAI name="sboClass" sAddr="9865.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="9865.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="9865.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="9865.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="9865.6" />
							</SDI>
							<DAI name="subEna" sAddr="9865" />
							<DAI name="subVal" sAddr="9865" />
							<DAI name="subQ" sAddr="9865" />
							<DAI name="subID" sAddr="9865" />
							<DAI name="blkEna" sAddr="9865" />
						</DOI>
						<DOI name="WrmStr">
							<DAI name="stVal" sAddr="37.0" />
							<DAI name="q" sAddr="37.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="37.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="37" />
							<DAI name="subVal" sAddr="37" />
							<DAI name="subQ" sAddr="37" />
							<DAI name="subID" sAddr="37" />
							<DAI name="blkEna" sAddr="37" />
						</DOI>
						<DOI name="OpTmh">
							<DAI name="stVal" sAddr="35.0" />
							<DAI name="q" sAddr="35.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="35.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="35" />
							<DAI name="subVal" sAddr="35" />
							<DAI name="subQ" sAddr="35" />
							<DAI name="subID" sAddr="35" />
							<DAI name="blkEna" sAddr="35" />
						</DOI>
					</LN>
					<LN lnClass="MMXU" lnType="TPMMXU" inst="1" prefix="TP1">
						<Private type="EFAFunction">7e03eeae-1b2e-4371-b73a-5b96727caa64</Private>
						<Private type="EFAFunctionName">Meas3Ph1</Private>
						<Private type="EFA_MapType">TPMMXU</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11028.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11027.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10929" />
							<DAI name="subVal" sAddr="10929" />
							<DAI name="subQ" sAddr="10929" />
							<DAI name="subID" sAddr="10929" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11025.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11025.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11025.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11025" />
							<DAI name="subVal" sAddr="11025" />
							<DAI name="subQ" sAddr="11025" />
							<DAI name="subID" sAddr="11025" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
							<DAI name="subEna" sAddr="10927" />
							<DAI name="subVal" sAddr="10927" />
							<DAI name="subQ" sAddr="10927" />
							<DAI name="subID" sAddr="10927" />
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11024.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11024.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11024.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11024.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11024.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11024.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11024.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11024.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11024.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11024.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11024.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11024.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11024.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11024.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11024.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11024.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11024.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11024.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11024" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11024" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11024" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11024" />
								<DAI name="subID" sAddr="11024" />
								<DAI name="blkEna" sAddr="11024" />
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11023.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11023.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11023.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11023.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11023.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11023.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11023.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11023.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11023.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11023.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11023.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11023.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11023.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11023.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11023.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11023.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11023.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11023.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11023" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11023" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11023" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11023" />
								<DAI name="subID" sAddr="11023" />
								<DAI name="blkEna" sAddr="11023" />
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11022.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11022.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11022.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11022.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11022.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11022.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11022.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11022.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11022.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11022.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11022.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11022.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11022.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11022.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11022.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11022.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11022.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11022.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11022" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11022" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11022" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11022" />
								<DAI name="subID" sAddr="11022" />
								<DAI name="blkEna" sAddr="11022" />
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11020.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11020.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11020.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11020.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11020.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11020.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11020.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11020.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11020.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11020.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11020.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11020.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11020.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11020.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11020.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11020.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11020.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11020.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11020" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11020" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11020" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11020" />
								<DAI name="subID" sAddr="11020" />
								<DAI name="blkEna" sAddr="11020" />
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11021.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11021.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11021.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11021.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11021.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11021.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11021.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11021.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11021.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11021.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11021.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11021.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11021.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11021.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11021.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11021.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11021.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11021.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11021" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11021" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11021" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11021" />
								<DAI name="subID" sAddr="11021" />
								<DAI name="blkEna" sAddr="11021" />
							</SDI>
						</DOI>
						<DOI name="AvAPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10983.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10983.0" />
							</SDI>
							<DAI name="range" sAddr="10983.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10983.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10983.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10983.4">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10983.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10983.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10983.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10983.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10983.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10983.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10983.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10983.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10983.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10983" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10983" />
							</SDI>
							<DAI name="subQ" sAddr="10983" />
							<DAI name="subID" sAddr="10983" />
							<DAI name="blkEna" sAddr="10983" />
						</DOI>
						<DOI name="AvPPVPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10977.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10977.0" />
							</SDI>
							<DAI name="range" sAddr="10977.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10977.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10977.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10977.4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10977.5">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10977.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10977.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10977.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10977.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10977.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10977.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10977.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10977.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10977" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10977" />
							</SDI>
							<DAI name="subQ" sAddr="10977" />
							<DAI name="subID" sAddr="10977" />
							<DAI name="blkEna" sAddr="10977" />
						</DOI>
						<DOI name="AvPhVPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10980.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10980.0" />
							</SDI>
							<DAI name="range" sAddr="10980.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10980.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10980.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10980.4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10980.5">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10980.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10980.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10980.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10980.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10980.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10980.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10980.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10980.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10980" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10980" />
							</SDI>
							<DAI name="subQ" sAddr="10980" />
							<DAI name="subID" sAddr="10980" />
							<DAI name="blkEna" sAddr="10980" />
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" sAddr="10992.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10992.0" />
							</SDI>
							<DAI name="range" sAddr="10992.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10992.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10992.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10992.4">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10992.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10992.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10992.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10992.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10992.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10992.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10992.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10992.13">
										<Val>47</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10992.14">
										<Val>53</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10992" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10992" />
							</SDI>
							<DAI name="subQ" sAddr="10992" />
							<DAI name="subID" sAddr="10992" />
							<DAI name="blkEna" sAddr="10992" />
						</DOI>
						<DOI name="MaxAPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10985.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10985.0" />
							</SDI>
							<DAI name="range" sAddr="10985.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10985.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10985.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10985.4">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10985.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10985.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10985.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10985.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10985.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10985.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10985.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10985.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10985.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10985" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10985" />
							</SDI>
							<DAI name="subQ" sAddr="10985" />
							<DAI name="subID" sAddr="10985" />
							<DAI name="blkEna" sAddr="10985" />
						</DOI>
						<DOI name="MaxPPVPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10979.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10979.0" />
							</SDI>
							<DAI name="range" sAddr="10979.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10979.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10979.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10979.4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10979.5">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10979.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10979.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10979.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10979.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10979.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10979.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10979.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10979.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10979" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10979" />
							</SDI>
							<DAI name="subQ" sAddr="10979" />
							<DAI name="subID" sAddr="10979" />
							<DAI name="blkEna" sAddr="10979" />
						</DOI>
						<DOI name="MaxPhVPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10982.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10982.0" />
							</SDI>
							<DAI name="range" sAddr="10982.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10982.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10982.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10982.4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10982.5">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10982.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10982.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10982.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10982.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10982.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10982.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10982.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10982.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10982" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10982" />
							</SDI>
							<DAI name="subQ" sAddr="10982" />
							<DAI name="subID" sAddr="10982" />
							<DAI name="blkEna" sAddr="10982" />
						</DOI>
						<DOI name="MinAPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10984.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10984.0" />
							</SDI>
							<DAI name="range" sAddr="10984.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10984.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10984.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10984.4">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10984.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10984.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10984.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10984.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10984.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10984.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10984.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10984.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10984.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10984" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10984" />
							</SDI>
							<DAI name="subQ" sAddr="10984" />
							<DAI name="subID" sAddr="10984" />
							<DAI name="blkEna" sAddr="10984" />
						</DOI>
						<DOI name="MinPPVPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10978.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10978.0" />
							</SDI>
							<DAI name="range" sAddr="10978.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10978.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10978.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10978.4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10978.5">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10978.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10978.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10978.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10978.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10978.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10978.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10978.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10978.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10978" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10978" />
							</SDI>
							<DAI name="subQ" sAddr="10978" />
							<DAI name="subID" sAddr="10978" />
							<DAI name="blkEna" sAddr="10978" />
						</DOI>
						<DOI name="MinPhVPhs">
							<SDI name="instMag">
								<DAI name="f" sAddr="10981.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10981.0" />
							</SDI>
							<DAI name="range" sAddr="10981.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10981.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10981.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10981.4">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10981.5">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10981.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10981.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10981.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10981.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10981.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10981.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10981.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10981.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10981" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10981" />
							</SDI>
							<DAI name="subQ" sAddr="10981" />
							<DAI name="subID" sAddr="10981" />
							<DAI name="blkEna" sAddr="10981" />
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10998.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10998.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10998.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10998.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10998.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10998.4">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10998.5">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10998.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10998.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10998.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10998.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10998.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10998.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10998.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10998.14">
											<Val>1</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10998" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10998" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10998" />
								<DAI name="subID" sAddr="10998" />
								<DAI name="blkEna" sAddr="10998" />
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10997.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10997.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10997.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10997.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10997.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10997.4">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10997.5">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10997.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10997.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10997.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10997.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10997.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10997.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10997.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10997.14">
											<Val>1</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10997" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10997" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10997" />
								<DAI name="subID" sAddr="10997" />
								<DAI name="blkEna" sAddr="10997" />
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10996.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10996.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10996.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10996.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10996.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10996.4">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10996.5">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10996.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10996.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10996.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10996.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10996.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10996.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10996.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10996.14">
											<Val>1</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10996" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10996" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10996" />
								<DAI name="subID" sAddr="10996" />
								<DAI name="blkEna" sAddr="10996" />
							</SDI>
						</DOI>
						<DOI name="PFSign">
							<Private type="EFADOName_DOI">PowerFactorSign</Private>
							<DAI name="setVal" sAddr="10975.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11014.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11014.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11014.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11014.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11014.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11014.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11014.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11014.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11014.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11014.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11014.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11014.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11014.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11014.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11014.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11014.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11014.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11014.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11014" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11014" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11014" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11014" />
								<DAI name="subID" sAddr="11014" />
								<DAI name="blkEna" sAddr="11014" />
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11013.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11013.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11013.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11013.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11013.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11013.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11013.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11013.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11013.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11013.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11013.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11013.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11013.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11013.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11013.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11013.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11013.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11013.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11013" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11013" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11013" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11013" />
								<DAI name="subID" sAddr="11013" />
								<DAI name="blkEna" sAddr="11013" />
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11012.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11012.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11012.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11012.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11012.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11012.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11012.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11012.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11012.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11012.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11012.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11012.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11012.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11012.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11012.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11012.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11012.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11012.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11012" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11012" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11012" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11012" />
								<DAI name="subID" sAddr="11012" />
								<DAI name="blkEna" sAddr="11012" />
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11019.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11019.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11019.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11019.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11019.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11019.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11019.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11019.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11019.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11019.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11019.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11019.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11019.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11019.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11019.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11019.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11019.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11019.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11019" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11019" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11019" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11019" />
								<DAI name="subID" sAddr="11019" />
								<DAI name="blkEna" sAddr="11019" />
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11018.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11018.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11018.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11018.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11018.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11018.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11018.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11018.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11018.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11018.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11018.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11018.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11018.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11018.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11018.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11018.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11018.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11018.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11018" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11018" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11018" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11018" />
								<DAI name="subID" sAddr="11018" />
								<DAI name="blkEna" sAddr="11018" />
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11017.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11017.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11017.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11017.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11017.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11017.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11017.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11017.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11017.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11017.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11017.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11017.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11017.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11017.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11017.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11017.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11017.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11017.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11017" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11017" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11017" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11017" />
								<DAI name="subID" sAddr="11017" />
								<DAI name="blkEna" sAddr="11017" />
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11015.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11015.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11015.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11015.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11015.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11015.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11015.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11015.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11015.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11015.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11015.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11015.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11015.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11015.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11015.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11015.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11015.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11015.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11015" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11015" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11015" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11015" />
								<DAI name="subID" sAddr="11015" />
								<DAI name="blkEna" sAddr="11015" />
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11016.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11016.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11016.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11016.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11016.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11016.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11016.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11016.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11016.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11016.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="11016.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11016.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11016.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11016.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11016.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11016.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11016.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11016.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11016" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11016" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="11016" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11016" />
								<DAI name="subID" sAddr="11016" />
								<DAI name="blkEna" sAddr="11016" />
							</SDI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="instMag">
								<DAI name="f" sAddr="10999.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="10999.0" />
							</SDI>
							<DAI name="range" sAddr="10999.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="10999.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10999.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="10999.4">
									<Val>cos(phi)</Val>
								</DAI>
								<DAI name="multiplier" sAddr="10999.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="10999.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="10999.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="10999.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="10999.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="10999.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="10999.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="10999.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="10999.14">
										<Val>1</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="10999" />
							<SDI name="subMag">
								<DAI name="f" sAddr="10999" />
							</SDI>
							<DAI name="subQ" sAddr="10999" />
							<DAI name="subID" sAddr="10999" />
							<DAI name="blkEna" sAddr="10999" />
						</DOI>
						<DOI name="TotVA">
							<SDI name="instMag">
								<DAI name="f" sAddr="11003.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11003.0" />
							</SDI>
							<DAI name="range" sAddr="11003.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11003.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11003.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11003.4">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11003.5">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11003.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11003.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11003.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11003.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11003.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11003.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11003.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11003.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="11003" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11003" />
							</SDI>
							<DAI name="subQ" sAddr="11003" />
							<DAI name="subID" sAddr="11003" />
							<DAI name="blkEna" sAddr="11003" />
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" sAddr="11007.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11007.0" />
							</SDI>
							<DAI name="range" sAddr="11007.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11007.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11007.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11007.4">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11007.5">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11007.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11007.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11007.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11007.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11007.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11007.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11007.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11007.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="11007" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11007" />
							</SDI>
							<DAI name="subQ" sAddr="11007" />
							<DAI name="subID" sAddr="11007" />
							<DAI name="blkEna" sAddr="11007" />
						</DOI>
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" sAddr="11011.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11011.0" />
							</SDI>
							<DAI name="range" sAddr="11011.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11011.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11011.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11011.4">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11011.5">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11011.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11011.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11011.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11011.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11011.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11011.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11011.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11011.14">
										<Val>0</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="11011" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11011" />
							</SDI>
							<DAI name="subQ" sAddr="11011" />
							<DAI name="subID" sAddr="11011" />
							<DAI name="blkEna" sAddr="11011" />
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11002.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11002.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11002.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11002.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11002.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11002.4">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11002.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11002.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11002.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11002.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11002.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11002.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11002.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11002.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11002.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11002" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11002" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11002" />
								<DAI name="subID" sAddr="11002" />
								<DAI name="blkEna" sAddr="11002" />
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11001.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11001.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11001.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11001.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11001.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11001.4">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11001.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11001.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11001.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11001.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11001.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11001.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11001.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11001.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11001.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11001" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11001" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11001" />
								<DAI name="subID" sAddr="11001" />
								<DAI name="blkEna" sAddr="11001" />
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11000.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11000.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11000.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11000.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11000.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11000.4">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11000.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11000.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11000.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11000.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11000.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11000.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11000.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11000.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11000.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11000" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11000" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11000" />
								<DAI name="subID" sAddr="11000" />
								<DAI name="blkEna" sAddr="11000" />
							</SDI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11006.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11006.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11006.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11006.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11006.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11006.4">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11006.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11006.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11006.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11006.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11006.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11006.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11006.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11006.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11006.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11006" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11006" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11006" />
								<DAI name="subID" sAddr="11006" />
								<DAI name="blkEna" sAddr="11006" />
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11005.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11005.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11005.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11005.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11005.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11005.4">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11005.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11005.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11005.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11005.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11005.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11005.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11005.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11005.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11005.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11005" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11005" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11005" />
								<DAI name="subID" sAddr="11005" />
								<DAI name="blkEna" sAddr="11005" />
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11004.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11004.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11004.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11004.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11004.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11004.4">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11004.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11004.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11004.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11004.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11004.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11004.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11004.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11004.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11004.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11004" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11004" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11004" />
								<DAI name="subID" sAddr="11004" />
								<DAI name="blkEna" sAddr="11004" />
							</SDI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11010.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11010.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11010.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11010.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11010.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11010.4">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11010.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11010.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11010.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11010.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11010.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11010.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11010.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11010.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11010.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11010" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11010" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11010" />
								<DAI name="subID" sAddr="11010" />
								<DAI name="blkEna" sAddr="11010" />
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11009.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11009.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11009.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11009.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11009.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11009.4">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11009.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11009.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11009.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11009.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11009.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11009.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11009.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11009.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11009.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11009" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11009" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11009" />
								<DAI name="subID" sAddr="11009" />
								<DAI name="blkEna" sAddr="11009" />
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11008.1" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11008.0" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="11008.6">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="11008.2">
									<Val />
								</DAI>
								<DAI name="t" sAddr="11008.3">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="11008.4">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" sAddr="11008.5">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="11008.7">
									<Val>500</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="11008.8">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="11008.9">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="11008.10">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="11008.11">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="11008.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="11008.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="11008.14">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="11008" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="11008" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="11008" />
								<DAI name="subID" sAddr="11008" />
								<DAI name="blkEna" sAddr="11008" />
							</SDI>
						</DOI>
						<DOI name="Z">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10995.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10995.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10995.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10995.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10995.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10995.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10995.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10995.6">
										<Val>ohm</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10995.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10995.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10995.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10995.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10995.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10995.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10995.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10995.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10995.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10995.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10995" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10995" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10995" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10995" />
								<DAI name="subID" sAddr="10995" />
								<DAI name="blkEna" sAddr="10995" />
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10994.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10994.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10994.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10994.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10994.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10994.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10994.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10994.6">
										<Val>ohm</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10994.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10994.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10994.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10994.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10994.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10994.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10994.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10994.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10994.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10994.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10994" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10994" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10994" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10994" />
								<DAI name="subID" sAddr="10994" />
								<DAI name="blkEna" sAddr="10994" />
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10993.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10993.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10993.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10993.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10993.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10993.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10993.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10993.6">
										<Val>ohm</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10993.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10993.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10993.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10993.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10993.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10993.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10993.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10993.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10993.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10993.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10993" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10993" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10993" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10993" />
								<DAI name="subID" sAddr="10993" />
								<DAI name="blkEna" sAddr="10993" />
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="MSQI" lnType="TPMSQI" inst="1" prefix="TP1">
						<Private type="EFAFunction">7e03eeae-1b2e-4371-b73a-5b96727caa64</Private>
						<Private type="EFAFunctionName">Meas3Ph1</Private>
						<Private type="EFA_MapType">TPMSQI</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11028.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11027.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10929" />
							<DAI name="subVal" sAddr="10929" />
							<DAI name="subQ" sAddr="10929" />
							<DAI name="subID" sAddr="10929" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11025.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11025.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11025.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11025" />
							<DAI name="subVal" sAddr="11025" />
							<DAI name="subQ" sAddr="11025" />
							<DAI name="subID" sAddr="11025" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
							<DAI name="subEna" sAddr="10927" />
							<DAI name="subVal" sAddr="10927" />
							<DAI name="subQ" sAddr="10927" />
							<DAI name="subID" sAddr="10927" />
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10991.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10991.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10991.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10991.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10991.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10991.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10991.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10991.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10991.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10991.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10991.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10991.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10991.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10991.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10991.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10991.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10991.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10991.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10991" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10991" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10991" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10991" />
								<DAI name="subID" sAddr="10991" />
								<DAI name="blkEna" sAddr="10991" />
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10990.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10990.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10990.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10990.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10990.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10990.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10990.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10990.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10990.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10990.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10990.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10990.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10990.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10990.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10990.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10990.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10990.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10990.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10990" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10990" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10990" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10990" />
								<DAI name="subID" sAddr="10990" />
								<DAI name="blkEna" sAddr="10990" />
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10989.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10989.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10989.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10989.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10989.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10989.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10989.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10989.6">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10989.7">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10989.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10989.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10989.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10989.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10989.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10989.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10989.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10989.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10989.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10989" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10989" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10989" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10989" />
								<DAI name="subID" sAddr="10989" />
								<DAI name="blkEna" sAddr="10989" />
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10988.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10988.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10988.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10988.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10988.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10988.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10988.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10988.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10988.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10988.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10988.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10988.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10988.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10988.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10988.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10988.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10988.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10988.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10988" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10988" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10988" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10988" />
								<DAI name="subID" sAddr="10988" />
								<DAI name="blkEna" sAddr="10988" />
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10987.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10987.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10987.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10987.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10987.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10987.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10987.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10987.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10987.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10987.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10987.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10987.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10987.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10987.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10987.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10987.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10987.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10987.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10987" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10987" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10987" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10987" />
								<DAI name="subID" sAddr="10987" />
								<DAI name="blkEna" sAddr="10987" />
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10986.2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10986.3" />
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10986.0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10986.1" />
									</SDI>
								</SDI>
								<DAI name="range" sAddr="10986.8">
									<Val>normal</Val>
								</DAI>
								<DAI name="q" sAddr="10986.4">
									<Val />
								</DAI>
								<DAI name="t" sAddr="10986.5">
									<Val />
								</DAI>
								<SDI name="units">
									<DAI name="SIUnit" sAddr="10986.6">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" sAddr="10986.7">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" sAddr="10986.9">
									<Val>500</Val>
								</DAI>
								<DAI name="dbAng" sAddr="10986.11">
									<Val>275</Val>
								</DAI>
								<DAI name="zeroDb" sAddr="10986.10">
									<Val>1000</Val>
								</DAI>
								<SDI name="rangeC">
									<SDI name="hhLim">
										<DAI name="f" sAddr="10986.12">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="hLim">
										<DAI name="f" sAddr="10986.13">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="lLim">
										<DAI name="f" sAddr="10986.14">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="llLim">
										<DAI name="f" sAddr="10986.15">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="min">
										<DAI name="f" sAddr="10986.16">
											<Val>0</Val>
										</DAI>
									</SDI>
									<SDI name="max">
										<DAI name="f" sAddr="10986.17">
											<Val>0</Val>
										</DAI>
									</SDI>
								</SDI>
								<DAI name="subEna" sAddr="10986" />
								<SDI name="subCVal">
									<SDI name="mag">
										<DAI name="f" sAddr="10986" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" sAddr="10986" />
									</SDI>
								</SDI>
								<DAI name="subQ" sAddr="10986" />
								<DAI name="subID" sAddr="10986" />
								<DAI name="blkEna" sAddr="10986" />
							</SDI>
							<DAI name="seqT">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS" inst="2" prefix="DOBLE_F6150">
						<Private type="EFA_LGOS">e1be2e53-1db5-4515-9bc1-3bd42a06d860</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>XCBR_DOBLESystem/LLN0.gcb01</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11776.0" />
							<DAI name="q" sAddr="11776.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11776.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11777.0" />
							<DAI name="q" sAddr="11777.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11777.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11779.0" />
							<DAI name="q" sAddr="11779.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11779.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LSVS" lnType="EFA_LSVS" inst="1" prefix="DOBLEMU01">
						<Private type="EFA_LSVS">bf58f079-1dd4-45da-af62-400093387971</Private>
						<Private type="EFA_MapType">EFA_LSVS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="10254.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10256.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10256.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10256.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11783.0" />
							<DAI name="q" sAddr="11783.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11783.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11787.0" />
							<DAI name="q" sAddr="11787.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11787.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="setSrcRef">
								<Val>MU_DOBLEMU01/LLN0.MSVCB01</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LSVS" lnType="EFA_LSVS" inst="2" prefix="RTDSSVMU000">
						<Private type="EFA_LSVS">ec1cf93a-204b-4721-81ab-0898eb1dc164</Private>
						<Private type="EFA_MapType">EFA_LSVS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="10254.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10256.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10256.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10256.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11791.0" />
							<DAI name="q" sAddr="11791.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11791.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11795.0" />
							<DAI name="q" sAddr="11795.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11795.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="setSrcRef">
								<Val>MU_RTDSRTDSSVMU00/LLN0.MSVCB01</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS" inst="3" prefix="TMW_Anvil_9">
						<Private type="EFA_LGOS">1a3e024f-3587-4911-b908-7052b9e02318</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>IED_TMWCTL1/LLN0.gcbTMW</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11803.0" />
							<DAI name="q" sAddr="11803.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11803.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11804.0" />
							<DAI name="q" sAddr="11804.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11804.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11806.0" />
							<DAI name="q" sAddr="11806.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11806.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS1" inst="7" prefix="NR_PCS902_A">
						<Private type="EFA_LGOS">b87632d8-8b8b-4523-af3b-ed3bdc4cb6ac</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4">
									<Val>on</Val>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>SV_NRPIGO01/LLN0.gocb0</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11854.0" />
							<DAI name="q" sAddr="11854.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11854.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11855.0" />
							<DAI name="q" sAddr="11855.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11855.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11857.0" />
							<DAI name="q" sAddr="11857.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11857.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS1" inst="8" prefix="SEL_401L_42">
						<Private type="EFA_LGOS">50425ada-6061-41c5-9939-3d38468651d5</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4">
									<Val>on</Val>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>SV_SELCFG/LLN0.BFR_TRP</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11862.0" />
							<DAI name="q" sAddr="11862.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11862.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11863.0" />
							<DAI name="q" sAddr="11863.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11863.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11865.0" />
							<DAI name="q" sAddr="11865.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11865.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS1" inst="9" prefix="RTDS_GTNETx">
						<Private type="EFA_LGOS">9c33736a-0a3a-42e1-a816-38b749fd7d75</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4">
									<Val>on</Val>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>XCBR_RTDSXCBR/LLN0.GCB1</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11871.0" />
							<DAI name="q" sAddr="11871.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11871.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11872.0" />
							<DAI name="q" sAddr="11872.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11872.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11874.0" />
							<DAI name="q" sAddr="11874.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11874.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS1" inst="9" prefix="SISCO_AXS4_">
						<Private type="EFA_LGOS">ffe931ab-96e3-4d37-b174-4fcbede30396</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4">
									<Val>on</Val>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>IED_SISCOlDevice1/LLN0.gocbBrkrDemo</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11879.0" />
							<DAI name="q" sAddr="11879.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11879.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11880.0" />
							<DAI name="q" sAddr="11880.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11880.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11882.0" />
							<DAI name="q" sAddr="11882.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11882.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS1" inst="9" prefix="DNV_CLISIM_">
						<Private type="EFA_LGOS">35307b63-3c3d-446f-9d34-8ccc4a950dab</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4">
									<Val>on</Val>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>IED_DNVKEMALD/LLN0.gcbSTATUS</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11887.0" />
							<DAI name="q" sAddr="11887.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11887.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11888.0" />
							<DAI name="q" sAddr="11888.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11888.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11890.0" />
							<DAI name="q" sAddr="11890.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11890.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="LGOS" lnType="EFA_LGOS1" inst="9" prefix="RTDS_MMSVOY">
						<Private type="EFA_LGOS">31b2df78-4f8b-4bba-8bfc-0e46be78b36d</Private>
						<Private type="EFA_MapType">EFA_LGOS</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10929.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10929.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10929.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10926.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10926.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10926.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10927.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10927.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10927.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10927.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10927.15" />
							<DAI name="ctlModel" sAddr="10927.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10927.9" />
							<DAI name="sboClass" sAddr="10927.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10927.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10927.4">
									<Val>on</Val>
								</DAI>
								<SDI name="origin">
									<DAI name="orCat" sAddr="10927.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10927.6" />
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="setSrcRef">
								<Val>IED_RTDSProtCtrl/LLN0.gcb1</Val>
							</DAI>
							<DAI name="setTstRef">
								<Val />
							</DAI>
							<DAI name="setTstCB">
								<Val />
							</DAI>
							<DAI name="tstEna">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="stVal" sAddr="11895.0" />
							<DAI name="q" sAddr="11895.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11895.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="NdsCom">
							<DAI name="stVal" sAddr="11896.0" />
							<DAI name="q" sAddr="11896.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11896.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="stVal" sAddr="11898.0" />
							<DAI name="q" sAddr="11898.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11898.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="CTRL">
					<Private type="EFALDev">8a3f3fc1-2bcf-436e-86d7-aba48861395b</Private>
					<LN0 lnClass="LLN0" lnType="EFA_LLN3" inst="">
						<Private type="EFA_MapType">EFA_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="configRev">
								<Private type="EFAReadOnly" />
								<Val>1.46</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
							<DAI name="d" sAddr="10937.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10938" />
							<DAI name="subVal" sAddr="10938" />
							<DAI name="subQ" sAddr="10938" />
							<DAI name="subID" sAddr="10938" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10935" />
							<DAI name="subVal" sAddr="10935" />
							<DAI name="subQ" sAddr="10935" />
							<DAI name="subID" sAddr="10935" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
							<DAI name="subEna" sAddr="10936" />
							<DAI name="subVal" sAddr="10936" />
							<DAI name="subQ" sAddr="10936" />
							<DAI name="subID" sAddr="10936" />
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" sAddr="10934.0" />
							<DAI name="q" sAddr="10934.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10934.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10934" />
							<DAI name="subVal" sAddr="10934" />
							<DAI name="subQ" sAddr="10934" />
							<DAI name="subID" sAddr="10934" />
							<DAI name="blkEna" sAddr="10934" />
						</DOI>
						<DOI name="LocSta">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10933.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10933.0" />
							<DAI name="q" sAddr="10933.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10933.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10933.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="10933.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="10933.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="10933.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="10933.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="10933.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10933.9" />
							<DAI name="sboClass" sAddr="10933.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10933.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10933.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10933.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10933.6" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10933" />
							<DAI name="subVal" sAddr="10933" />
							<DAI name="subQ" sAddr="10933" />
							<DAI name="subID" sAddr="10933" />
							<DAI name="blkEna" sAddr="10933" />
						</DOI>
						<SettingControl actSG="1" numOfSGs="8" />
					</LN0>
					<LN lnClass="LPHD" lnType="EFA_LPHD1" inst="1">
						<Private type="EFA_MapType">EFA_LPHD</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10938" />
							<DAI name="subVal" sAddr="10938" />
							<DAI name="subQ" sAddr="10938" />
							<DAI name="subID" sAddr="10938" />
						</DOI>
						<DOI name="InOv">
							<DAI name="stVal" sAddr="556.0" />
							<DAI name="q" sAddr="556.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="556.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="556" />
							<DAI name="subVal" sAddr="556" />
							<DAI name="subQ" sAddr="556" />
							<DAI name="subID" sAddr="556" />
							<DAI name="blkEna" sAddr="556" />
						</DOI>
						<DOI name="NumPwrUp">
							<DAI name="stVal" sAddr="38.0" />
							<DAI name="q" sAddr="38.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="38.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="38" />
							<DAI name="subVal" sAddr="38" />
							<DAI name="subQ" sAddr="38" />
							<DAI name="subID" sAddr="38" />
							<DAI name="blkEna" sAddr="38" />
						</DOI>
						<DOI name="OutOv">
							<DAI name="stVal" sAddr="557.0" />
							<DAI name="q" sAddr="557.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="557.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="557" />
							<DAI name="subVal" sAddr="557" />
							<DAI name="subQ" sAddr="557" />
							<DAI name="subID" sAddr="557" />
							<DAI name="blkEna" sAddr="557" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="39.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="39.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="39.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="39" />
							<DAI name="subVal" sAddr="39" />
							<DAI name="subQ" sAddr="39" />
							<DAI name="subID" sAddr="39" />
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="hwRev" sAddr="48.0">
								<Val />
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="serNum" sAddr="49.0">
								<Val />
							</DAI>
							<DAI name="model" sAddr="50.0">
								<Val>TPU L500 2 1 D 3 C X X X X X X X X X X X X X X X X X XXXX 8 1 CXXX A2B1C2E3F1</Val>
							</DAI>
							<DAI name="location" sAddr="43.0">
								<Val>New Device Project2</Val>
							</DAI>
							<DAI name="owner" sAddr="42.0">
								<Val>Utility</Val>
							</DAI>
							<DAI name="ePSName" sAddr="41.0">
								<Val>Bay</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="559.0" />
							<DAI name="q" sAddr="559.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="559.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="559" />
							<DAI name="subVal" sAddr="559" />
							<DAI name="subQ" sAddr="559" />
							<DAI name="subID" sAddr="559" />
							<DAI name="blkEna" sAddr="559" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="origin">
								<DAI name="orCat" sAddr="36.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="36.0" />
							<DAI name="q" sAddr="36.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="36.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="36.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="36.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="36.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="36.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="36.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="36.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="36.9" />
							<DAI name="sboClass" sAddr="36.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="36.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="36.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="36.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="36.6" />
							</SDI>
							<DAI name="subEna" sAddr="36" />
							<DAI name="subVal" sAddr="36" />
							<DAI name="subQ" sAddr="36" />
							<DAI name="subID" sAddr="36" />
							<DAI name="blkEna" sAddr="36" />
						</DOI>
						<DOI name="Sim">
							<SDI name="origin">
								<DAI name="orCat" sAddr="9865.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="9865.0" />
							<DAI name="q" sAddr="9865.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="9865.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="9865.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="9865.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="9865.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="9865.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="9865.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="9865.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="9865.9" />
							<DAI name="sboClass" sAddr="9865.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="9865.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="9865.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="9865.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="9865.6" />
							</SDI>
							<DAI name="subEna" sAddr="9865" />
							<DAI name="subVal" sAddr="9865" />
							<DAI name="subQ" sAddr="9865" />
							<DAI name="subID" sAddr="9865" />
							<DAI name="blkEna" sAddr="9865" />
						</DOI>
						<DOI name="WrmStr">
							<DAI name="stVal" sAddr="37.0" />
							<DAI name="q" sAddr="37.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="37.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="37" />
							<DAI name="subVal" sAddr="37" />
							<DAI name="subQ" sAddr="37" />
							<DAI name="subID" sAddr="37" />
							<DAI name="blkEna" sAddr="37" />
						</DOI>
						<DOI name="OpTmh">
							<DAI name="stVal" sAddr="35.0" />
							<DAI name="q" sAddr="35.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="35.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="35" />
							<DAI name="subVal" sAddr="35" />
							<DAI name="subQ" sAddr="35" />
							<DAI name="subID" sAddr="35" />
							<DAI name="blkEna" sAddr="35" />
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="1">
						<Private type="EFA_Alarms">f7c1d469-1e45-4a5c-996c-610f69b8afbd</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6467.0" />
							<DAI name="q" sAddr="6467.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6467.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10253.0" />
							<DAI name="q" sAddr="10253.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10253.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="2" prefix="">
						<Private type="EFA_Alarms">388f1654-5023-4ea5-acfa-157bb9ac9d29</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6466.0" />
							<DAI name="q" sAddr="6466.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6466.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10252.0" />
							<DAI name="q" sAddr="10252.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10252.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="3" prefix="">
						<Private type="EFA_Alarms">6c3009ad-bb46-42d7-87b2-ec931d5bceba</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6465.0" />
							<DAI name="q" sAddr="6465.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6465.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10251.0" />
							<DAI name="q" sAddr="10251.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10251.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="4" prefix="">
						<Private type="EFA_Alarms">b89f4cc7-0a9c-43cf-8d6b-9e1060fd8a1a</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6464.0" />
							<DAI name="q" sAddr="6464.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6464.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10250.0" />
							<DAI name="q" sAddr="10250.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10250.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="5" prefix="">
						<Private type="EFA_Alarms">82b1bd02-66c4-4d24-b7b7-45b0c0c199e1</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6463.0" />
							<DAI name="q" sAddr="6463.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6463.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10249.0" />
							<DAI name="q" sAddr="10249.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10249.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="6" prefix="">
						<Private type="EFA_Alarms">ff1e5090-efd7-43d7-bce1-c9ffe424b572</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6462.0" />
							<DAI name="q" sAddr="6462.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6462.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10248.0" />
							<DAI name="q" sAddr="10248.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10248.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="7" prefix="">
						<Private type="EFA_Alarms">0a4874f0-ad0e-4724-a5a4-52a854b9ffd4</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6461.0" />
							<DAI name="q" sAddr="6461.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6461.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10247.0" />
							<DAI name="q" sAddr="10247.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10247.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="8" prefix="">
						<Private type="EFA_Alarms">884a5837-b6df-44fd-bdc0-155c093d1b97</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6460.0" />
							<DAI name="q" sAddr="6460.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6460.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10246.0" />
							<DAI name="q" sAddr="10246.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10246.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="9" prefix="">
						<Private type="EFA_Alarms">7f8da927-a116-4edd-abcb-00a7cdaf570d</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6459.0" />
							<DAI name="q" sAddr="6459.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6459.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10245.0" />
							<DAI name="q" sAddr="10245.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10245.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="10" prefix="">
						<Private type="EFA_Alarms">171dcf8b-26a7-4443-a8c4-3aaecb4cf009</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6458.0" />
							<DAI name="q" sAddr="6458.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6458.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10244.0" />
							<DAI name="q" sAddr="10244.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10244.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="11" prefix="">
						<Private type="EFA_Alarms">5147c1e4-a1c1-4d19-ae7c-c69f28ba02d3</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6457.0" />
							<DAI name="q" sAddr="6457.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6457.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10243.0" />
							<DAI name="q" sAddr="10243.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10243.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="12" prefix="">
						<Private type="EFA_Alarms">6a9fdf32-2d60-4cf3-a64e-a60a28de77a7</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6456.0" />
							<DAI name="q" sAddr="6456.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6456.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10242.0" />
							<DAI name="q" sAddr="10242.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10242.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="13" prefix="">
						<Private type="EFA_Alarms">9add0094-1404-4daf-8dae-c08b5a7bad47</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6455.0" />
							<DAI name="q" sAddr="6455.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6455.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10241.0" />
							<DAI name="q" sAddr="10241.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10241.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="14" prefix="">
						<Private type="EFA_Alarms">3a109858-5f73-4e84-aff4-4f535b001375</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6454.0" />
							<DAI name="q" sAddr="6454.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6454.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10240.0" />
							<DAI name="q" sAddr="10240.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10240.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="15" prefix="">
						<Private type="EFA_Alarms">03ef81ff-e407-4a86-a64c-e85be9268e6f</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6453.0" />
							<DAI name="q" sAddr="6453.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6453.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10239.0" />
							<DAI name="q" sAddr="10239.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10239.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CALH" lnType="EFA_CALH32" inst="16" prefix="">
						<Private type="EFA_Alarms">a9e90cc1-9e96-4a28-8887-4c3963e78f0f</Private>
						<Private type="EFA_MapType">EFA_CALH</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10935.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10935.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10935.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10936.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10936.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10936.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10936.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10936.15" />
							<DAI name="ctlModel" sAddr="10936.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10936.9" />
							<DAI name="sboClass" sAddr="10936.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10936.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10936.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10936.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10936.6" />
							</SDI>
						</DOI>
						<DOI name="GrAlm">
							<DAI name="stVal" sAddr="6452.0" />
							<DAI name="q" sAddr="6452.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="6452.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="GrWrn">
							<DAI name="stVal" sAddr="10238.0" />
							<DAI name="q" sAddr="10238.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10238.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="CSWI" lnType="CSWI" inst="1">
						<Private type="EFALNode">IEC 61850-7-4:2007A</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10938.0" />
							<DAI name="q" sAddr="10938.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10938.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" sAddr="11829.0">
								<Private type="EFA_UserShortAddress" />
							</DAI>
							<DAI name="q" sAddr="11829.1">
								<Private type="EFA_UserShortAddress" />
							</DAI>
							<DAI name="t" sAddr="11829.2">
								<Private type="EFA_UserShortAddress" />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" sAddr="11040.0">
								<Private type="EFA_UserShortAddress" />
							</DAI>
							<DAI name="q" sAddr="11040.1">
								<Private type="EFA_UserShortAddress" />
							</DAI>
							<DAI name="t" sAddr="11040.2">
								<Private type="EFA_UserShortAddress" />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<Private type="EFADOName">11041</Private>
							<Private type="EFAUserCreated" />
							<DAI name="stVal" sAddr="11041.0" />
							<DAI name="q" sAddr="11041.1" />
							<DAI name="t" sAddr="11041.2" />
							<DAI name="stSeld" sAddr="11041.16" />
							<SDI name="origin">
								<DAI name="orCat" sAddr="11041.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="11041.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="11041.12" />
								<DAI name="offDur" sAddr="11041.13" />
								<DAI name="numPls" sAddr="11041.14" />
							</SDI>
							<DAI name="ctlModel" sAddr="11041.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="11041.9" />
							<DAI name="sboClass" sAddr="11041.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="11041.8" />
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="11041.17" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="11041.18">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="11041.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="11041.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="11041.6" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="11041.19" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="11041.20">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT">
					<Private type="EFALDev">bc1b78d1-bd38-4767-aec7-234603720f8c</Private>
					<LN0 lnClass="LLN0" lnType="EFA_LLN3" inst="">
						<Private type="EFA_MapType">EFA_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="configRev">
								<Private type="EFAReadOnly" />
								<Val>1.46</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
							<DAI name="d" sAddr="10946.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10947.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10947.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10947.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10947" />
							<DAI name="subVal" sAddr="10947" />
							<DAI name="subQ" sAddr="10947" />
							<DAI name="subID" sAddr="10947" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10944.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10944.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10944.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10944" />
							<DAI name="subVal" sAddr="10944" />
							<DAI name="subQ" sAddr="10944" />
							<DAI name="subID" sAddr="10944" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" sAddr="10943.0" />
							<DAI name="q" sAddr="10943.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10943.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10943" />
							<DAI name="subVal" sAddr="10943" />
							<DAI name="subQ" sAddr="10943" />
							<DAI name="subID" sAddr="10943" />
							<DAI name="blkEna" sAddr="10943" />
						</DOI>
						<DOI name="LocSta">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10942.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10942.0" />
							<DAI name="q" sAddr="10942.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10942.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10942.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="10942.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="10942.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="10942.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="10942.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="10942.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10942.9" />
							<DAI name="sboClass" sAddr="10942.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10942.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10942.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10942.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10942.6" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10942" />
							<DAI name="subVal" sAddr="10942" />
							<DAI name="subQ" sAddr="10942" />
							<DAI name="subID" sAddr="10942" />
							<DAI name="blkEna" sAddr="10942" />
						</DOI>
						<SettingControl actSG="1" numOfSGs="8" />
					</LN0>
					<LN lnClass="LPHD" lnType="EFA_LPHD1" inst="1">
						<Private type="EFA_MapType">EFA_LPHD</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10947.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10947.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10947.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10947" />
							<DAI name="subVal" sAddr="10947" />
							<DAI name="subQ" sAddr="10947" />
							<DAI name="subID" sAddr="10947" />
						</DOI>
						<DOI name="InOv">
							<DAI name="stVal" sAddr="556.0" />
							<DAI name="q" sAddr="556.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="556.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="556" />
							<DAI name="subVal" sAddr="556" />
							<DAI name="subQ" sAddr="556" />
							<DAI name="subID" sAddr="556" />
							<DAI name="blkEna" sAddr="556" />
						</DOI>
						<DOI name="NumPwrUp">
							<DAI name="stVal" sAddr="38.0" />
							<DAI name="q" sAddr="38.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="38.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="38" />
							<DAI name="subVal" sAddr="38" />
							<DAI name="subQ" sAddr="38" />
							<DAI name="subID" sAddr="38" />
							<DAI name="blkEna" sAddr="38" />
						</DOI>
						<DOI name="OutOv">
							<DAI name="stVal" sAddr="557.0" />
							<DAI name="q" sAddr="557.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="557.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="557" />
							<DAI name="subVal" sAddr="557" />
							<DAI name="subQ" sAddr="557" />
							<DAI name="subID" sAddr="557" />
							<DAI name="blkEna" sAddr="557" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="39.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="39.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="39.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="39" />
							<DAI name="subVal" sAddr="39" />
							<DAI name="subQ" sAddr="39" />
							<DAI name="subID" sAddr="39" />
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="hwRev" sAddr="48.0">
								<Val />
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="serNum" sAddr="49.0">
								<Val />
							</DAI>
							<DAI name="model" sAddr="50.0">
								<Val>TPU L500 2 1 D 3 C X X X X X X X X X X X X X X X X X XXXX 8 1 CXXX A2B1C2E3F1</Val>
							</DAI>
							<DAI name="location" sAddr="43.0">
								<Val>New Device Project2</Val>
							</DAI>
							<DAI name="owner" sAddr="42.0">
								<Val>Utility</Val>
							</DAI>
							<DAI name="ePSName" sAddr="41.0">
								<Val>Bay</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="559.0" />
							<DAI name="q" sAddr="559.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="559.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="559" />
							<DAI name="subVal" sAddr="559" />
							<DAI name="subQ" sAddr="559" />
							<DAI name="subID" sAddr="559" />
							<DAI name="blkEna" sAddr="559" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="origin">
								<DAI name="orCat" sAddr="36.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="36.0" />
							<DAI name="q" sAddr="36.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="36.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="36.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="36.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="36.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="36.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="36.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="36.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="36.9" />
							<DAI name="sboClass" sAddr="36.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="36.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="36.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="36.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="36.6" />
							</SDI>
							<DAI name="subEna" sAddr="36" />
							<DAI name="subVal" sAddr="36" />
							<DAI name="subQ" sAddr="36" />
							<DAI name="subID" sAddr="36" />
							<DAI name="blkEna" sAddr="36" />
						</DOI>
						<DOI name="Sim">
							<SDI name="origin">
								<DAI name="orCat" sAddr="9865.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="9865.0" />
							<DAI name="q" sAddr="9865.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="9865.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="9865.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="9865.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="9865.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="9865.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="9865.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="9865.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="9865.9" />
							<DAI name="sboClass" sAddr="9865.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="9865.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="9865.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="9865.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="9865.6" />
							</SDI>
							<DAI name="subEna" sAddr="9865" />
							<DAI name="subVal" sAddr="9865" />
							<DAI name="subQ" sAddr="9865" />
							<DAI name="subID" sAddr="9865" />
							<DAI name="blkEna" sAddr="9865" />
						</DOI>
						<DOI name="WrmStr">
							<DAI name="stVal" sAddr="37.0" />
							<DAI name="q" sAddr="37.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="37.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="37" />
							<DAI name="subVal" sAddr="37" />
							<DAI name="subQ" sAddr="37" />
							<DAI name="subID" sAddr="37" />
							<DAI name="blkEna" sAddr="37" />
						</DOI>
						<DOI name="OpTmh">
							<DAI name="stVal" sAddr="35.0" />
							<DAI name="q" sAddr="35.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="35.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="35" />
							<DAI name="subVal" sAddr="35" />
							<DAI name="subQ" sAddr="35" />
							<DAI name="subID" sAddr="35" />
							<DAI name="blkEna" sAddr="35" />
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="GENPDIS1" inst="1" prefix="GEN1">
						<Private type="EFAFunction">1299c83a-a092-4fa7-935f-dd35f13f7a1b</Private>
						<Private type="EFAFunctionName">Distance1</Private>
						<Private type="EFA_MapType">GENPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11235.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11234.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11232.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11232.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11232.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11232" />
							<DAI name="subVal" sAddr="11232" />
							<DAI name="subQ" sAddr="11232" />
							<DAI name="subID" sAddr="11232" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11225.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11225.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11225.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11225" />
							<DAI name="subVal" sAddr="11225" />
							<DAI name="subQ" sAddr="11225" />
							<DAI name="subID" sAddr="11225" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11224.0" />
							<DAI name="q" sAddr="11224.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11224.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11224" />
							<DAI name="subVal" sAddr="11224" />
							<DAI name="subQ" sAddr="11224" />
							<DAI name="subID" sAddr="11224" />
							<DAI name="blkEna" sAddr="11224" />
						</DOI>
						<DOI name="LinAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="11130.0">
									<Val>80.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11130.5">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11130.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11130.2">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11130.3">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11130.4">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11212.0" />
							<DAI name="phsA" sAddr="11211.0" />
							<DAI name="phsB" sAddr="11210.0" />
							<DAI name="phsC" sAddr="11209.0" />
							<DAI name="q" sAddr="11212.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11212.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11212.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11217.0" />
							<DAI name="dirGeneral" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11216.0" />
							<DAI name="dirPhsA" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11215.0" />
							<DAI name="dirPhsB" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11214.0" />
							<DAI name="dirPhsC" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11213.0" />
							<DAI name="dirNeut" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11217.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11217.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="LoopABFwd">
							<DAI name="stVal" sAddr="11208.0" />
							<DAI name="q" sAddr="11208.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11208.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11208" />
							<DAI name="subVal" sAddr="11208" />
							<DAI name="subQ" sAddr="11208" />
							<DAI name="subID" sAddr="11208" />
							<DAI name="blkEna" sAddr="11208" />
						</DOI>
						<DOI name="LoopABRv">
							<DAI name="stVal" sAddr="11207.0" />
							<DAI name="q" sAddr="11207.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11207.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11207" />
							<DAI name="subVal" sAddr="11207" />
							<DAI name="subQ" sAddr="11207" />
							<DAI name="subID" sAddr="11207" />
							<DAI name="blkEna" sAddr="11207" />
						</DOI>
						<DOI name="LoopBCFwd">
							<DAI name="stVal" sAddr="11206.0" />
							<DAI name="q" sAddr="11206.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11206.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11206" />
							<DAI name="subVal" sAddr="11206" />
							<DAI name="subQ" sAddr="11206" />
							<DAI name="subID" sAddr="11206" />
							<DAI name="blkEna" sAddr="11206" />
						</DOI>
						<DOI name="LoopBCRv">
							<DAI name="stVal" sAddr="11205.0" />
							<DAI name="q" sAddr="11205.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11205.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11205" />
							<DAI name="subVal" sAddr="11205" />
							<DAI name="subQ" sAddr="11205" />
							<DAI name="subID" sAddr="11205" />
							<DAI name="blkEna" sAddr="11205" />
						</DOI>
						<DOI name="LoopCAFwd">
							<DAI name="stVal" sAddr="11204.0" />
							<DAI name="q" sAddr="11204.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11204.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11204" />
							<DAI name="subVal" sAddr="11204" />
							<DAI name="subQ" sAddr="11204" />
							<DAI name="subID" sAddr="11204" />
							<DAI name="blkEna" sAddr="11204" />
						</DOI>
						<DOI name="LoopCARv">
							<DAI name="stVal" sAddr="11203.0" />
							<DAI name="q" sAddr="11203.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11203.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11203" />
							<DAI name="subVal" sAddr="11203" />
							<DAI name="subQ" sAddr="11203" />
							<DAI name="subID" sAddr="11203" />
							<DAI name="blkEna" sAddr="11203" />
						</DOI>
						<DOI name="LoopA0Fwd">
							<DAI name="stVal" sAddr="11202.0" />
							<DAI name="q" sAddr="11202.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11202.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11202" />
							<DAI name="subVal" sAddr="11202" />
							<DAI name="subQ" sAddr="11202" />
							<DAI name="subID" sAddr="11202" />
							<DAI name="blkEna" sAddr="11202" />
						</DOI>
						<DOI name="LoopA0Rv">
							<DAI name="stVal" sAddr="11201.0" />
							<DAI name="q" sAddr="11201.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11201.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11201" />
							<DAI name="subVal" sAddr="11201" />
							<DAI name="subQ" sAddr="11201" />
							<DAI name="subID" sAddr="11201" />
							<DAI name="blkEna" sAddr="11201" />
						</DOI>
						<DOI name="LoopB0Fwd">
							<DAI name="stVal" sAddr="11200.0" />
							<DAI name="q" sAddr="11200.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11200.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11200" />
							<DAI name="subVal" sAddr="11200" />
							<DAI name="subQ" sAddr="11200" />
							<DAI name="subID" sAddr="11200" />
							<DAI name="blkEna" sAddr="11200" />
						</DOI>
						<DOI name="LoopB0Rv">
							<DAI name="stVal" sAddr="11199.0" />
							<DAI name="q" sAddr="11199.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11199.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11199" />
							<DAI name="subVal" sAddr="11199" />
							<DAI name="subQ" sAddr="11199" />
							<DAI name="subID" sAddr="11199" />
							<DAI name="blkEna" sAddr="11199" />
						</DOI>
						<DOI name="LoopC0Fwd">
							<DAI name="stVal" sAddr="11198.0" />
							<DAI name="q" sAddr="11198.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11198.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11198" />
							<DAI name="subVal" sAddr="11198" />
							<DAI name="subQ" sAddr="11198" />
							<DAI name="subID" sAddr="11198" />
							<DAI name="blkEna" sAddr="11198" />
						</DOI>
						<DOI name="LoopC0Rv">
							<DAI name="stVal" sAddr="11197.0" />
							<DAI name="q" sAddr="11197.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11197.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11197" />
							<DAI name="subVal" sAddr="11197" />
							<DAI name="subQ" sAddr="11197" />
							<DAI name="subID" sAddr="11197" />
							<DAI name="blkEna" sAddr="11197" />
						</DOI>
						<DOI name="FaultType">
							<DAI name="stVal" sAddr="11196.0">
								<Val>Three-phase</Val>
							</DAI>
							<DAI name="q" sAddr="11196.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11196.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11196" />
							<DAI name="subVal" sAddr="11196" />
							<DAI name="subQ" sAddr="11196" />
							<DAI name="subID" sAddr="11196" />
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">Operation</Private>
							<DAI name="setVal" sAddr="11139.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PDIS1" inst="1" prefix="ZN1">
						<Private type="EFAFunction">1299c83a-a092-4fa7-935f-dd35f13f7a1b</Private>
						<Private type="EFAFunctionName">Distance1</Private>
						<Private type="EFA_MapType">PDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11235.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11234.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11231.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11231.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11231.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11231" />
							<DAI name="subVal" sAddr="11231" />
							<DAI name="subQ" sAddr="11231" />
							<DAI name="subID" sAddr="11231" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11225.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11225.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11225.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11225" />
							<DAI name="subVal" sAddr="11225" />
							<DAI name="subQ" sAddr="11225" />
							<DAI name="subID" sAddr="11225" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11223.0" />
							<DAI name="q" sAddr="11223.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11223.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11223" />
							<DAI name="subVal" sAddr="11223" />
							<DAI name="subQ" sAddr="11223" />
							<DAI name="subID" sAddr="11223" />
							<DAI name="blkEna" sAddr="11223" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St1Dir</Private>
							<DAI name="setVal" sAddr="11118.0">
								<Val sGroup="1">2</Val>
								<Val sGroup="2">2</Val>
								<Val sGroup="3">2</Val>
								<Val sGroup="4">2</Val>
								<Val sGroup="5">2</Val>
								<Val sGroup="6">2</Val>
								<Val sGroup="7">2</Val>
								<Val sGroup="8">2</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms">
							<Private type="EFADOName_DOI">St1TopPE</Private>
							<DAI name="setVal" sAddr="11057.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11057.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11057.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11057.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11057.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11057.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11111.0">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11111.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11111.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11111.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11111.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11111.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11186.0" />
							<DAI name="phsA" sAddr="11189.0" />
							<DAI name="phsB" sAddr="11188.0" />
							<DAI name="phsC" sAddr="11187.0" />
							<DAI name="q" sAddr="11186.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11186.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11186.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhDlTmms">
							<Private type="EFADOName_DOI">St1TopPP</Private>
							<DAI name="setVal" sAddr="11056.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11056.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11056.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11056.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11056.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11056.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11112.0">
									<Val>4.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11112.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11112.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11112.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11112.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11112.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11114.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11114.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11114.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11114.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11114.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11114.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11113.0">
									<Val>4.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11113.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11113.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11113.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11113.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11113.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11190.0" />
							<DAI name="dirGeneral" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11194.0" />
							<DAI name="dirPhsA" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11193.0" />
							<DAI name="dirPhsB" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11192.0" />
							<DAI name="dirPhsC" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11191.0" />
							<DAI name="dirNeut" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11190.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11190.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="X01">
							<SDI name="setMag">
								<DAI name="f" sAddr="11115.0">
									<Val>4.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11115.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11115.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11115.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11115.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11115.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St1Operation</Private>
							<DAI name="setVal" sAddr="11120.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PDIS1" inst="2" prefix="ZN1">
						<Private type="EFAFunction">1299c83a-a092-4fa7-935f-dd35f13f7a1b</Private>
						<Private type="EFAFunctionName">Distance1</Private>
						<Private type="EFA_MapType">PDIS2</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11235.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11234.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11230.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11230.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11230.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11230" />
							<DAI name="subVal" sAddr="11230">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11230" />
							<DAI name="subID" sAddr="11230" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11225.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11225.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11225.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11225" />
							<DAI name="subVal" sAddr="11225">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11225" />
							<DAI name="subID" sAddr="11225" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11222.0" />
							<DAI name="q" sAddr="11222.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11222.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11222" />
							<DAI name="subVal" sAddr="11222" />
							<DAI name="subQ" sAddr="11222" />
							<DAI name="subID" sAddr="11222" />
							<DAI name="blkEna" sAddr="11222" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St2Dir</Private>
							<DAI name="setVal" sAddr="11108.0">
								<Val sGroup="1">2</Val>
								<Val sGroup="2">2</Val>
								<Val sGroup="3">2</Val>
								<Val sGroup="4">2</Val>
								<Val sGroup="5">2</Val>
								<Val sGroup="6">2</Val>
								<Val sGroup="7">2</Val>
								<Val sGroup="8">2</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms">
							<Private type="EFADOName_DOI">St2TopPE</Private>
							<DAI name="setVal" sAddr="11055.0">
								<Val sGroup="1">250</Val>
								<Val sGroup="2">250</Val>
								<Val sGroup="3">250</Val>
								<Val sGroup="4">250</Val>
								<Val sGroup="5">250</Val>
								<Val sGroup="6">250</Val>
								<Val sGroup="7">250</Val>
								<Val sGroup="8">250</Val>
							</DAI>
							<DAI name="minVal" sAddr="11055.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11055.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11055.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11055.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11055.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11101.0">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11101.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11101.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11101.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11101.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11101.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11177.0" />
							<DAI name="phsA" sAddr="11180.0" />
							<DAI name="phsB" sAddr="11179.0" />
							<DAI name="phsC" sAddr="11178.0" />
							<DAI name="q" sAddr="11177.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11177.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11177.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhDlTmms">
							<Private type="EFADOName_DOI">St2TopPP</Private>
							<DAI name="setVal" sAddr="11054.0">
								<Val sGroup="1">250</Val>
								<Val sGroup="2">250</Val>
								<Val sGroup="3">250</Val>
								<Val sGroup="4">250</Val>
								<Val sGroup="5">250</Val>
								<Val sGroup="6">250</Val>
								<Val sGroup="7">250</Val>
								<Val sGroup="8">250</Val>
							</DAI>
							<DAI name="minVal" sAddr="11054.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11054.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11054.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11054.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11054.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11102.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11102.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11102.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11102.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11102.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11102.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11104.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11104.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11104.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11104.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11104.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11104.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11103.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11103.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11103.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11103.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11103.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11103.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11181.0" />
							<DAI name="dirGeneral" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11185.0" />
							<DAI name="dirPhsA" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11184.0" />
							<DAI name="dirPhsB" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11183.0" />
							<DAI name="dirPhsC" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11182.0" />
							<DAI name="dirNeut" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11181.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11181.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="X01">
							<SDI name="setMag">
								<DAI name="f" sAddr="11105.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11105.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11105.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11105.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11105.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11105.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St2Operation</Private>
							<DAI name="setVal" sAddr="11110.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PDIS1" inst="3" prefix="ZN1">
						<Private type="EFAFunction">1299c83a-a092-4fa7-935f-dd35f13f7a1b</Private>
						<Private type="EFAFunctionName">Distance1</Private>
						<Private type="EFA_MapType">PDIS3</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11235.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11234.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11229.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11229.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11229.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11229" />
							<DAI name="subVal" sAddr="11229">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11229" />
							<DAI name="subID" sAddr="11229" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11225.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11225.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11225.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11225" />
							<DAI name="subVal" sAddr="11225">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11225" />
							<DAI name="subID" sAddr="11225" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11221.0" />
							<DAI name="q" sAddr="11221.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11221.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11221" />
							<DAI name="subVal" sAddr="11221" />
							<DAI name="subQ" sAddr="11221" />
							<DAI name="subID" sAddr="11221" />
							<DAI name="blkEna" sAddr="11221" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St3Dir</Private>
							<DAI name="setVal" sAddr="11098.0">
								<Val sGroup="1">2</Val>
								<Val sGroup="2">2</Val>
								<Val sGroup="3">2</Val>
								<Val sGroup="4">2</Val>
								<Val sGroup="5">2</Val>
								<Val sGroup="6">2</Val>
								<Val sGroup="7">2</Val>
								<Val sGroup="8">2</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms">
							<Private type="EFADOName_DOI">St3TopPE</Private>
							<DAI name="setVal" sAddr="11053.0">
								<Val sGroup="1">1000</Val>
								<Val sGroup="2">1000</Val>
								<Val sGroup="3">1000</Val>
								<Val sGroup="4">1000</Val>
								<Val sGroup="5">1000</Val>
								<Val sGroup="6">1000</Val>
								<Val sGroup="7">1000</Val>
								<Val sGroup="8">1000</Val>
							</DAI>
							<DAI name="minVal" sAddr="11053.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11053.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11053.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11053.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11053.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11091.0">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11091.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11091.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11091.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11091.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11091.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11168.0" />
							<DAI name="phsA" sAddr="11171.0" />
							<DAI name="phsB" sAddr="11170.0" />
							<DAI name="phsC" sAddr="11169.0" />
							<DAI name="q" sAddr="11168.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11168.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11168.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhDlTmms">
							<Private type="EFADOName_DOI">St3TopPP</Private>
							<DAI name="setVal" sAddr="11052.0">
								<Val sGroup="1">1000</Val>
								<Val sGroup="2">1000</Val>
								<Val sGroup="3">1000</Val>
								<Val sGroup="4">1000</Val>
								<Val sGroup="5">1000</Val>
								<Val sGroup="6">1000</Val>
								<Val sGroup="7">1000</Val>
								<Val sGroup="8">1000</Val>
							</DAI>
							<DAI name="minVal" sAddr="11052.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11052.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11052.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11052.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11052.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11092.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11092.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11092.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11092.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11092.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11092.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11094.0">
									<Val>32.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11094.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11094.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11094.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11094.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11094.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11093.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11093.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11093.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11093.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11093.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11093.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11172.0" />
							<DAI name="dirGeneral" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11176.0" />
							<DAI name="dirPhsA" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11175.0" />
							<DAI name="dirPhsB" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11174.0" />
							<DAI name="dirPhsC" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11173.0" />
							<DAI name="dirNeut" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11172.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11172.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="X01">
							<SDI name="setMag">
								<DAI name="f" sAddr="11095.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11095.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11095.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11095.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11095.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11095.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St3Operation</Private>
							<DAI name="setVal" sAddr="11100.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PDIS1" inst="4" prefix="ZN1">
						<Private type="EFAFunction">1299c83a-a092-4fa7-935f-dd35f13f7a1b</Private>
						<Private type="EFAFunctionName">Distance1</Private>
						<Private type="EFA_MapType">PDIS4</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11235.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11234.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11228.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11228.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11228.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11228" />
							<DAI name="subVal" sAddr="11228">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11228" />
							<DAI name="subID" sAddr="11228" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11225.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11225.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11225.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11225" />
							<DAI name="subVal" sAddr="11225">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11225" />
							<DAI name="subID" sAddr="11225" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11220.0" />
							<DAI name="q" sAddr="11220.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11220.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11220" />
							<DAI name="subVal" sAddr="11220" />
							<DAI name="subQ" sAddr="11220" />
							<DAI name="subID" sAddr="11220" />
							<DAI name="blkEna" sAddr="11220" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St4Dir</Private>
							<DAI name="setVal" sAddr="11088.0">
								<Val sGroup="1">3</Val>
								<Val sGroup="2">3</Val>
								<Val sGroup="3">3</Val>
								<Val sGroup="4">3</Val>
								<Val sGroup="5">3</Val>
								<Val sGroup="6">3</Val>
								<Val sGroup="7">3</Val>
								<Val sGroup="8">3</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms">
							<Private type="EFADOName_DOI">St4TopPE</Private>
							<DAI name="setVal" sAddr="11051.0">
								<Val sGroup="1">2000</Val>
								<Val sGroup="2">2000</Val>
								<Val sGroup="3">2000</Val>
								<Val sGroup="4">2000</Val>
								<Val sGroup="5">2000</Val>
								<Val sGroup="6">2000</Val>
								<Val sGroup="7">2000</Val>
								<Val sGroup="8">2000</Val>
							</DAI>
							<DAI name="minVal" sAddr="11051.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11051.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11051.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11051.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11051.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11081.0">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11081.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11081.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11081.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11081.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11081.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11159.0" />
							<DAI name="phsA" sAddr="11162.0" />
							<DAI name="phsB" sAddr="11161.0" />
							<DAI name="phsC" sAddr="11160.0" />
							<DAI name="q" sAddr="11159.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11159.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11159.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhDlTmms">
							<Private type="EFADOName_DOI">St4TopPP</Private>
							<DAI name="setVal" sAddr="11050.0">
								<Val sGroup="1">2000</Val>
								<Val sGroup="2">2000</Val>
								<Val sGroup="3">2000</Val>
								<Val sGroup="4">2000</Val>
								<Val sGroup="5">2000</Val>
								<Val sGroup="6">2000</Val>
								<Val sGroup="7">2000</Val>
								<Val sGroup="8">2000</Val>
							</DAI>
							<DAI name="minVal" sAddr="11050.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11050.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11050.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11050.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11050.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11082.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11082.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11082.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11082.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11082.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11082.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11084.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11084.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11084.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11084.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11084.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11084.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11083.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11083.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11083.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11083.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11083.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11083.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11163.0" />
							<DAI name="dirGeneral" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11167.0" />
							<DAI name="dirPhsA" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11166.0" />
							<DAI name="dirPhsB" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11165.0" />
							<DAI name="dirPhsC" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11164.0" />
							<DAI name="dirNeut" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11163.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11163.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="X01">
							<SDI name="setMag">
								<DAI name="f" sAddr="11085.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11085.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11085.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11085.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11085.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11085.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St4Operation</Private>
							<DAI name="setVal" sAddr="11090.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PDIS1" inst="5" prefix="ZN1">
						<Private type="EFAFunction">1299c83a-a092-4fa7-935f-dd35f13f7a1b</Private>
						<Private type="EFAFunctionName">Distance1</Private>
						<Private type="EFA_MapType">PDIS5</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11235.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11234.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11227.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11227.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11227.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11227" />
							<DAI name="subVal" sAddr="11227">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11227" />
							<DAI name="subID" sAddr="11227" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11225.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11225.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11225.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11225" />
							<DAI name="subVal" sAddr="11225">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11225" />
							<DAI name="subID" sAddr="11225" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11219.0" />
							<DAI name="q" sAddr="11219.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11219.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11219" />
							<DAI name="subVal" sAddr="11219" />
							<DAI name="subQ" sAddr="11219" />
							<DAI name="subID" sAddr="11219" />
							<DAI name="blkEna" sAddr="11219" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St5Dir</Private>
							<DAI name="setVal" sAddr="11078.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms">
							<Private type="EFADOName_DOI">St5TopPE</Private>
							<DAI name="setVal" sAddr="11049.0">
								<Val sGroup="1">2500</Val>
								<Val sGroup="2">2500</Val>
								<Val sGroup="3">2500</Val>
								<Val sGroup="4">2500</Val>
								<Val sGroup="5">2500</Val>
								<Val sGroup="6">2500</Val>
								<Val sGroup="7">2500</Val>
								<Val sGroup="8">2500</Val>
							</DAI>
							<DAI name="minVal" sAddr="11049.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11049.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11049.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11049.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11049.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11070.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11070.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11070.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11070.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11070.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11070.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11150.0" />
							<DAI name="phsA" sAddr="11153.0" />
							<DAI name="phsB" sAddr="11152.0" />
							<DAI name="phsC" sAddr="11151.0" />
							<DAI name="q" sAddr="11150.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11150.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11150.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhDlTmms">
							<Private type="EFADOName_DOI">St5TopPP</Private>
							<DAI name="setVal" sAddr="11048.0">
								<Val sGroup="1">2500</Val>
								<Val sGroup="2">2500</Val>
								<Val sGroup="3">2500</Val>
								<Val sGroup="4">2500</Val>
								<Val sGroup="5">2500</Val>
								<Val sGroup="6">2500</Val>
								<Val sGroup="7">2500</Val>
								<Val sGroup="8">2500</Val>
							</DAI>
							<DAI name="minVal" sAddr="11048.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11048.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11048.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11048.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11048.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11071.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11071.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11071.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11071.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11071.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11071.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11074.0">
									<Val>32.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11074.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11074.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11074.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11074.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11074.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11073.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11073.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11073.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11073.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11073.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11073.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11154.0" />
							<DAI name="dirGeneral" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11158.0" />
							<DAI name="dirPhsA" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11157.0" />
							<DAI name="dirPhsB" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11156.0" />
							<DAI name="dirPhsC" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11155.0" />
							<DAI name="dirNeut" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11154.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11154.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="X01">
							<SDI name="setMag">
								<DAI name="f" sAddr="11075.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11075.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11075.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11075.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11075.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11075.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St5Operation</Private>
							<DAI name="setVal" sAddr="11080.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PDIS" lnType="PDIS6" inst="6" prefix="ZN1">
						<Private type="EFAFunction">1299c83a-a092-4fa7-935f-dd35f13f7a1b</Private>
						<Private type="EFAFunctionName">Distance1</Private>
						<Private type="EFA_MapType">PDIS6</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11235.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11234.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11226.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11226.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11226.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11226" />
							<DAI name="subVal" sAddr="11226" />
							<DAI name="subQ" sAddr="11226" />
							<DAI name="subID" sAddr="11226" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11225.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11225.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11225.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11225" />
							<DAI name="subVal" sAddr="11225" />
							<DAI name="subQ" sAddr="11225" />
							<DAI name="subID" sAddr="11225" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11218.0" />
							<DAI name="q" sAddr="11218.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11218.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11218" />
							<DAI name="subVal" sAddr="11218" />
							<DAI name="subQ" sAddr="11218" />
							<DAI name="subID" sAddr="11218" />
							<DAI name="blkEna" sAddr="11218" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St6Dir</Private>
							<DAI name="setVal" sAddr="11067.0">
								<Val sGroup="1">2</Val>
								<Val sGroup="2">2</Val>
								<Val sGroup="3">2</Val>
								<Val sGroup="4">2</Val>
								<Val sGroup="5">2</Val>
								<Val sGroup="6">2</Val>
								<Val sGroup="7">2</Val>
								<Val sGroup="8">2</Val>
							</DAI>
						</DOI>
						<DOI name="GndDlTmms">
							<Private type="EFADOName_DOI">St6TopPE</Private>
							<DAI name="setVal" sAddr="11047.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11047.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11047.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11047.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11047.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11047.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Ofs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11060.0">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11060.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11060.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11060.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11060.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11060.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11141.0" />
							<DAI name="phsA" sAddr="11144.0" />
							<DAI name="phsB" sAddr="11143.0" />
							<DAI name="phsC" sAddr="11142.0" />
							<DAI name="q" sAddr="11141.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11141.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11141.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhDlTmms">
							<Private type="EFADOName_DOI">St6TopPP</Private>
							<DAI name="setVal" sAddr="11046.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11046.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11046.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11046.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11046.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11046.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11061.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11061.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11061.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11061.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11061.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11061.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisGndRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11063.0">
									<Val>16.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11063.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11063.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11063.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11063.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11063.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RisPhRch">
							<SDI name="setMag">
								<DAI name="f" sAddr="11062.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11062.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11062.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11062.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11062.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11062.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11145.0" />
							<DAI name="dirGeneral" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11149.0" />
							<DAI name="dirPhsA" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11148.0" />
							<DAI name="dirPhsB" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11147.0" />
							<DAI name="dirPhsC" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11146.0" />
							<DAI name="dirNeut" sAddr="11195.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11145.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11145.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="X01">
							<SDI name="setMag">
								<DAI name="f" sAddr="11064.0">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11064.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11064.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11064.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11064.3">
									<Val>500.00</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11064.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StEna">
							<DAI name="stVal" sAddr="11140.0" />
							<DAI name="q" sAddr="11140.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11140.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11140" />
							<DAI name="subVal" sAddr="11140" />
							<DAI name="subQ" sAddr="11140" />
							<DAI name="subID" sAddr="11140" />
							<DAI name="blkEna" sAddr="11140" />
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St6Operation</Private>
							<DAI name="setVal" sAddr="11069.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="PHOCPTOC1" inst="1" prefix="PHOC1">
						<Private type="EFAFunction">d77d7446-ab2a-468c-a605-4baa2e0abd55</Private>
						<Private type="EFAFunctionName">PhaseOC1</Private>
						<Private type="EFA_MapType">PHOCPTOC1</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11333.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11332.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11330.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11330.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11330.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11330" />
							<DAI name="subVal" sAddr="11330" />
							<DAI name="subQ" sAddr="11330" />
							<DAI name="subID" sAddr="11330" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11326.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11326.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11326.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11326" />
							<DAI name="subVal" sAddr="11326" />
							<DAI name="subQ" sAddr="11326" />
							<DAI name="subID" sAddr="11326" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11325.0" />
							<DAI name="q" sAddr="11325.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11325.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11325" />
							<DAI name="subVal" sAddr="11325" />
							<DAI name="subQ" sAddr="11325" />
							<DAI name="subID" sAddr="11325" />
							<DAI name="blkEna" sAddr="11325" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St1Direction</Private>
							<DAI name="setVal" sAddr="11278.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11293.0" />
							<DAI name="phsA" sAddr="11305.0" />
							<DAI name="phsB" sAddr="11304.0" />
							<DAI name="phsC" sAddr="11303.0" />
							<DAI name="q" sAddr="11293.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11293.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11293.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St1Top</Private>
							<DAI name="setVal" sAddr="11276.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11276.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11276.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11276.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11276.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11276.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St1DropDelay</Private>
							<DAI name="setVal" sAddr="11252.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11252.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11252.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11252.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11252.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11252.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11309.0" />
							<DAI name="dirGeneral" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11321.0" />
							<DAI name="dirPhsA" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11320.0" />
							<DAI name="dirPhsB" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11319.0" />
							<DAI name="dirPhsC" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11309.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11309.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11277.0">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11277.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11277.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11277.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11277.3">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11277.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St1DropType</Private>
							<DAI name="setVal" sAddr="11253.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St1Operation</Private>
							<DAI name="setVal" sAddr="11280.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="PHOCPTOC1" inst="2" prefix="PHOC1">
						<Private type="EFAFunction">d77d7446-ab2a-468c-a605-4baa2e0abd55</Private>
						<Private type="EFAFunctionName">PhaseOC1</Private>
						<Private type="EFA_MapType">PHOCPTOC2</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11333.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11332.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11329.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11329.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11329.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11329" />
							<DAI name="subVal" sAddr="11329">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11329" />
							<DAI name="subID" sAddr="11329" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11326.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11326.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11326.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11326" />
							<DAI name="subVal" sAddr="11326">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11326" />
							<DAI name="subID" sAddr="11326" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11324.0" />
							<DAI name="q" sAddr="11324.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11324.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11324" />
							<DAI name="subVal" sAddr="11324" />
							<DAI name="subQ" sAddr="11324" />
							<DAI name="subID" sAddr="11324" />
							<DAI name="blkEna" sAddr="11324" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St2Direction</Private>
							<DAI name="setVal" sAddr="11273.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11292.0" />
							<DAI name="phsA" sAddr="11302.0" />
							<DAI name="phsB" sAddr="11301.0" />
							<DAI name="phsC" sAddr="11300.0" />
							<DAI name="q" sAddr="11292.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11292.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11292.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St2Top</Private>
							<DAI name="setVal" sAddr="11271.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11271.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11271.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11271.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11271.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11271.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St2DropDelay</Private>
							<DAI name="setVal" sAddr="11249.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11249.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11249.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11249.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11249.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11249.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11308.0" />
							<DAI name="dirGeneral" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11318.0" />
							<DAI name="dirPhsA" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11317.0" />
							<DAI name="dirPhsB" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11316.0" />
							<DAI name="dirPhsC" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11308.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11308.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11272.0">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11272.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11272.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11272.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11272.3">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11272.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St2DropType</Private>
							<DAI name="setVal" sAddr="11250.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St2Operation</Private>
							<DAI name="setVal" sAddr="11275.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="PHOCPTOC3" inst="3" prefix="PHOC1">
						<Private type="EFAFunction">d77d7446-ab2a-468c-a605-4baa2e0abd55</Private>
						<Private type="EFAFunctionName">PhaseOC1</Private>
						<Private type="EFA_MapType">PHOCPTOC3</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11333.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11332.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11328.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11328.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11328.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11328" />
							<DAI name="subVal" sAddr="11328" />
							<DAI name="subQ" sAddr="11328" />
							<DAI name="subID" sAddr="11328" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11326.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11326.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11326.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11326" />
							<DAI name="subVal" sAddr="11326" />
							<DAI name="subQ" sAddr="11326" />
							<DAI name="subID" sAddr="11326" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11323.0" />
							<DAI name="q" sAddr="11323.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11323.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11323" />
							<DAI name="subVal" sAddr="11323" />
							<DAI name="subQ" sAddr="11323" />
							<DAI name="subID" sAddr="11323" />
							<DAI name="blkEna" sAddr="11323" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St3Direction</Private>
							<DAI name="setVal" sAddr="11268.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="MaxOpTmms">
							<Private type="EFADOName_DOI">St3MaxTime</Private>
							<DAI name="setVal" sAddr="11244.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11244.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11244.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11244.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11244.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11244.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<Private type="EFADOName_DOI">St3MinTime</Private>
							<DAI name="setVal" sAddr="11243.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11243.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11243.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11243.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11243.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11243.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11291.0" />
							<DAI name="phsA" sAddr="11299.0" />
							<DAI name="phsB" sAddr="11298.0" />
							<DAI name="phsC" sAddr="11297.0" />
							<DAI name="q" sAddr="11291.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11291.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11291.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St3Top</Private>
							<DAI name="setVal" sAddr="11263.0">
								<Val sGroup="1">400</Val>
								<Val sGroup="2">400</Val>
								<Val sGroup="3">400</Val>
								<Val sGroup="4">400</Val>
								<Val sGroup="5">400</Val>
								<Val sGroup="6">400</Val>
								<Val sGroup="7">400</Val>
								<Val sGroup="8">400</Val>
							</DAI>
							<DAI name="minVal" sAddr="11263.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11263.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11263.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11263.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11263.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St3DropDelay</Private>
							<DAI name="setVal" sAddr="11247.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11247.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11247.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11247.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11247.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11247.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11307.0" />
							<DAI name="dirGeneral" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11315.0" />
							<DAI name="dirPhsA" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11314.0" />
							<DAI name="dirPhsB" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11313.0" />
							<DAI name="dirPhsC" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11307.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11307.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11264.0">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11264.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11264.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11264.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11264.3">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11264.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<Private type="EFADOName_DOI">St3Curve</Private>
							<DAI name="setCharact" sAddr="11267.0">
								<Val sGroup="1">5</Val>
								<Val sGroup="2">5</Val>
								<Val sGroup="3">5</Val>
								<Val sGroup="4">5</Val>
								<Val sGroup="5">5</Val>
								<Val sGroup="6">5</Val>
								<Val sGroup="7">5</Val>
								<Val sGroup="8">5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="11266.0">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11266.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11266.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11266.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11266.3">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11266.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St3DropType</Private>
							<DAI name="setVal" sAddr="11265.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St3Operation</Private>
							<DAI name="setVal" sAddr="11270.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="PHOCPTOC3" inst="4" prefix="PHOC1">
						<Private type="EFAFunction">d77d7446-ab2a-468c-a605-4baa2e0abd55</Private>
						<Private type="EFAFunctionName">PhaseOC1</Private>
						<Private type="EFA_MapType">PHOCPTOC4</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11333.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11332.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11327.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11327.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11327.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11327" />
							<DAI name="subVal" sAddr="11327">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11327" />
							<DAI name="subID" sAddr="11327" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11326.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11326.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11326.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11326" />
							<DAI name="subVal" sAddr="11326">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11326" />
							<DAI name="subID" sAddr="11326" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11322.0" />
							<DAI name="q" sAddr="11322.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11322.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11322" />
							<DAI name="subVal" sAddr="11322" />
							<DAI name="subQ" sAddr="11322" />
							<DAI name="subID" sAddr="11322" />
							<DAI name="blkEna" sAddr="11322" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St4Direction</Private>
							<DAI name="setVal" sAddr="11260.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="MaxOpTmms">
							<Private type="EFADOName_DOI">St4MaxTime</Private>
							<DAI name="setVal" sAddr="11238.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11238.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11238.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11238.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11238.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11238.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<Private type="EFADOName_DOI">St4MinTime</Private>
							<DAI name="setVal" sAddr="11237.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11237.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11237.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11237.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11237.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11237.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11290.0" />
							<DAI name="phsA" sAddr="11296.0" />
							<DAI name="phsB" sAddr="11295.0" />
							<DAI name="phsC" sAddr="11294.0" />
							<DAI name="q" sAddr="11290.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11290.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11290.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St4Top</Private>
							<DAI name="setVal" sAddr="11255.0">
								<Val sGroup="1">400</Val>
								<Val sGroup="2">400</Val>
								<Val sGroup="3">400</Val>
								<Val sGroup="4">400</Val>
								<Val sGroup="5">400</Val>
								<Val sGroup="6">400</Val>
								<Val sGroup="7">400</Val>
								<Val sGroup="8">400</Val>
							</DAI>
							<DAI name="minVal" sAddr="11255.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11255.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11255.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11255.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11255.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St4DropDelay</Private>
							<DAI name="setVal" sAddr="11241.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11241.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11241.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11241.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11241.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11241.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11306.0" />
							<DAI name="dirGeneral" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11312.0" />
							<DAI name="dirPhsA" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11311.0" />
							<DAI name="dirPhsB" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11310.0" />
							<DAI name="dirPhsC" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11306.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11306.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11256.0">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11256.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11256.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11256.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11256.3">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11256.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<Private type="EFADOName_DOI">St4Curve</Private>
							<DAI name="setCharact" sAddr="11259.0">
								<Val sGroup="1">5</Val>
								<Val sGroup="2">5</Val>
								<Val sGroup="3">5</Val>
								<Val sGroup="4">5</Val>
								<Val sGroup="5">5</Val>
								<Val sGroup="6">5</Val>
								<Val sGroup="7">5</Val>
								<Val sGroup="8">5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="11258.0">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11258.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11258.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11258.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11258.3">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11258.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St4DropType</Private>
							<DAI name="setVal" sAddr="11257.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St4Operation</Private>
							<DAI name="setVal" sAddr="11262.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PHAR" lnType="PHOCPHAR" inst="1" prefix="PHOC1">
						<Private type="EFAFunction">d77d7446-ab2a-468c-a605-4baa2e0abd55</Private>
						<Private type="EFAFunctionName">PhaseOC1</Private>
						<Private type="EFA_MapType">PHOCPHAR</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11333.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11332.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10947.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10947.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10947.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10947" />
							<DAI name="subVal" sAddr="10947" />
							<DAI name="subQ" sAddr="10947" />
							<DAI name="subID" sAddr="10947" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11326.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11326.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11326.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11326" />
							<DAI name="subVal" sAddr="11326" />
							<DAI name="subQ" sAddr="11326" />
							<DAI name="subID" sAddr="11326" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11286.0" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11289.0" />
							<DAI name="dirPhsA">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11288.0" />
							<DAI name="dirPhsB">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11287.0" />
							<DAI name="dirPhsC">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11286.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11286.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RDIR" lnType="PHOCRDIR" inst="1" prefix="PHOC1">
						<Private type="EFAFunction">d77d7446-ab2a-468c-a605-4baa2e0abd55</Private>
						<Private type="EFAFunctionName">PhaseOC1</Private>
						<Private type="EFA_MapType">PHOCRDIR</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11333.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11332.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10947.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10947.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10947.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10947" />
							<DAI name="subVal" sAddr="10947" />
							<DAI name="subQ" sAddr="10947" />
							<DAI name="subID" sAddr="10947" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11326.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11326.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11326.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11326" />
							<DAI name="subVal" sAddr="11326" />
							<DAI name="subQ" sAddr="11326" />
							<DAI name="subID" sAddr="11326" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Dir">
							<DAI name="general">
								<Val>0</Val>
							</DAI>
							<DAI name="dirGeneral" sAddr="11285.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11285.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11285.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="GNDOCPTOC1" inst="1" prefix="GNDOC1">
						<Private type="EFAFunction">dd594943-1a18-4461-bb52-66b79482ca37</Private>
						<Private type="EFAFunctionName">EarthOC1</Private>
						<Private type="EFA_MapType">GNDOCPTOC1</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11406.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11405.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11403.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11403.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11403.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11403" />
							<DAI name="subVal" sAddr="11403" />
							<DAI name="subQ" sAddr="11403" />
							<DAI name="subID" sAddr="11403" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11399.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11399.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11399.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11399" />
							<DAI name="subVal" sAddr="11399" />
							<DAI name="subQ" sAddr="11399" />
							<DAI name="subID" sAddr="11399" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11398.0" />
							<DAI name="q" sAddr="11398.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11398.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11398" />
							<DAI name="subVal" sAddr="11398" />
							<DAI name="subQ" sAddr="11398" />
							<DAI name="subID" sAddr="11398" />
							<DAI name="blkEna" sAddr="11398" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St1Direction</Private>
							<DAI name="setVal" sAddr="11375.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11390.0" />
							<DAI name="neut" sAddr="11390.0" />
							<DAI name="q" sAddr="11390.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11390.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11390.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St1Top</Private>
							<DAI name="setVal" sAddr="11373.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11373.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11373.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11373.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11373.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11373.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St1DropDelay</Private>
							<DAI name="setVal" sAddr="11344.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11344.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11344.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11344.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11344.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11344.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11394.0" />
							<DAI name="dirGeneral" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11394.0" />
							<DAI name="dirNeut" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11394.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11394.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11374.0">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11374.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11374.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11374.2">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11374.3">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11374.4">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St1DropType</Private>
							<DAI name="setVal" sAddr="11345.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St1Operation</Private>
							<DAI name="setVal" sAddr="11377.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="GNDOCPTOC1" inst="2" prefix="GNDOC1">
						<Private type="EFAFunction">dd594943-1a18-4461-bb52-66b79482ca37</Private>
						<Private type="EFAFunctionName">EarthOC1</Private>
						<Private type="EFA_MapType">GNDOCPTOC2</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11406.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11405.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11402.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11402.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11402.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11402" />
							<DAI name="subVal" sAddr="11402">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11402" />
							<DAI name="subID" sAddr="11402" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11399.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11399.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11399.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11399" />
							<DAI name="subVal" sAddr="11399">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11399" />
							<DAI name="subID" sAddr="11399" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11397.0" />
							<DAI name="q" sAddr="11397.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11397.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11397" />
							<DAI name="subVal" sAddr="11397" />
							<DAI name="subQ" sAddr="11397" />
							<DAI name="subID" sAddr="11397" />
							<DAI name="blkEna" sAddr="11397" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St2Direction</Private>
							<DAI name="setVal" sAddr="11370.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11389.0" />
							<DAI name="neut" sAddr="11389.0" />
							<DAI name="q" sAddr="11389.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11389.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11389.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St2Top</Private>
							<DAI name="setVal" sAddr="11368.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11368.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11368.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11368.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11368.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11368.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St2DropDelay</Private>
							<DAI name="setVal" sAddr="11341.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11341.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11341.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11341.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11341.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11341.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11393.0" />
							<DAI name="dirGeneral" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11393.0" />
							<DAI name="dirNeut" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11393.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11393.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11369.0">
									<Val>4.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11369.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11369.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11369.2">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11369.3">
									<Val>40.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11369.4">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St2DropType</Private>
							<DAI name="setVal" sAddr="11342.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St2Operation</Private>
							<DAI name="setVal" sAddr="11372.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="GNDOCPTOC3" inst="3" prefix="GNDOC1">
						<Private type="EFAFunction">dd594943-1a18-4461-bb52-66b79482ca37</Private>
						<Private type="EFAFunctionName">EarthOC1</Private>
						<Private type="EFA_MapType">GNDOCPTOC3</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11406.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11405.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11401.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11401.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11401.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11401" />
							<DAI name="subVal" sAddr="11401" />
							<DAI name="subQ" sAddr="11401" />
							<DAI name="subID" sAddr="11401" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11399.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11399.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11399.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11399" />
							<DAI name="subVal" sAddr="11399" />
							<DAI name="subQ" sAddr="11399" />
							<DAI name="subID" sAddr="11399" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11396.0" />
							<DAI name="q" sAddr="11396.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11396.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11396" />
							<DAI name="subVal" sAddr="11396" />
							<DAI name="subQ" sAddr="11396" />
							<DAI name="subID" sAddr="11396" />
							<DAI name="blkEna" sAddr="11396" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St3Direction</Private>
							<DAI name="setVal" sAddr="11365.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="MaxOpTmms">
							<Private type="EFADOName_DOI">St3MaxTime</Private>
							<DAI name="setVal" sAddr="11359.0">
								<Val sGroup="1">5800</Val>
								<Val sGroup="2">5800</Val>
								<Val sGroup="3">5800</Val>
								<Val sGroup="4">5800</Val>
								<Val sGroup="5">5800</Val>
								<Val sGroup="6">5800</Val>
								<Val sGroup="7">5800</Val>
								<Val sGroup="8">5800</Val>
							</DAI>
							<DAI name="minVal" sAddr="11359.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11359.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11359.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11359.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11359.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<Private type="EFADOName_DOI">St3MinTime</Private>
							<DAI name="setVal" sAddr="11358.0">
								<Val sGroup="1">1200</Val>
								<Val sGroup="2">1200</Val>
								<Val sGroup="3">1200</Val>
								<Val sGroup="4">1200</Val>
								<Val sGroup="5">1200</Val>
								<Val sGroup="6">1200</Val>
								<Val sGroup="7">1200</Val>
								<Val sGroup="8">1200</Val>
							</DAI>
							<DAI name="minVal" sAddr="11358.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11358.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11358.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11358.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11358.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11388.0" />
							<DAI name="neut" sAddr="11388.0" />
							<DAI name="q" sAddr="11388.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11388.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11388.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St3Top</Private>
							<DAI name="setVal" sAddr="11360.0">
								<Val sGroup="1">400</Val>
								<Val sGroup="2">400</Val>
								<Val sGroup="3">400</Val>
								<Val sGroup="4">400</Val>
								<Val sGroup="5">400</Val>
								<Val sGroup="6">400</Val>
								<Val sGroup="7">400</Val>
								<Val sGroup="8">400</Val>
							</DAI>
							<DAI name="minVal" sAddr="11360.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11360.3">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11360.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11360.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11360.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St3DropDelay</Private>
							<DAI name="setVal" sAddr="11339.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11339.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11339.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11339.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11339.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11339.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11392.0" />
							<DAI name="dirGeneral" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11392.0" />
							<DAI name="dirNeut" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11392.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11392.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11361.0">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11361.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11361.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11361.2">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11361.3">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11361.4">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<Private type="EFADOName_DOI">St3Curve</Private>
							<DAI name="setCharact" sAddr="11364.0">
								<Val sGroup="1">5</Val>
								<Val sGroup="2">5</Val>
								<Val sGroup="3">5</Val>
								<Val sGroup="4">5</Val>
								<Val sGroup="5">5</Val>
								<Val sGroup="6">5</Val>
								<Val sGroup="7">5</Val>
								<Val sGroup="8">5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="11363.0">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11363.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11363.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11363.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11363.3">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11363.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St3DropType</Private>
							<DAI name="setVal" sAddr="11362.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St3Operation</Private>
							<DAI name="setVal" sAddr="11367.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTOC" lnType="GNDOCPTOC3" inst="4" prefix="GNDOC1">
						<Private type="EFAFunction">dd594943-1a18-4461-bb52-66b79482ca37</Private>
						<Private type="EFAFunctionName">EarthOC1</Private>
						<Private type="EFA_MapType">GNDOCPTOC4</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11406.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11405.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11400.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11400.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11400.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11400" />
							<DAI name="subVal" sAddr="11400">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11400" />
							<DAI name="subID" sAddr="11400" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11399.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11399.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11399.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11399" />
							<DAI name="subVal" sAddr="11399">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11399" />
							<DAI name="subID" sAddr="11399" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11395.0" />
							<DAI name="q" sAddr="11395.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11395.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11395" />
							<DAI name="subVal" sAddr="11395" />
							<DAI name="subQ" sAddr="11395" />
							<DAI name="subID" sAddr="11395" />
							<DAI name="blkEna" sAddr="11395" />
						</DOI>
						<DOI name="DirMod">
							<Private type="EFADOName_DOI">St4Direction</Private>
							<DAI name="setVal" sAddr="11354.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="MaxOpTmms">
							<Private type="EFADOName_DOI">St4MaxTime</Private>
							<DAI name="setVal" sAddr="11348.0">
								<Val sGroup="1">5800</Val>
								<Val sGroup="2">5800</Val>
								<Val sGroup="3">5800</Val>
								<Val sGroup="4">5800</Val>
								<Val sGroup="5">5800</Val>
								<Val sGroup="6">5800</Val>
								<Val sGroup="7">5800</Val>
								<Val sGroup="8">5800</Val>
							</DAI>
							<DAI name="minVal" sAddr="11348.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11348.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11348.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11348.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11348.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MinOpTmms">
							<Private type="EFADOName_DOI">St4MinTime</Private>
							<DAI name="setVal" sAddr="11347.0">
								<Val sGroup="1">1200</Val>
								<Val sGroup="2">1200</Val>
								<Val sGroup="3">1200</Val>
								<Val sGroup="4">1200</Val>
								<Val sGroup="5">1200</Val>
								<Val sGroup="6">1200</Val>
								<Val sGroup="7">1200</Val>
								<Val sGroup="8">1200</Val>
							</DAI>
							<DAI name="minVal" sAddr="11347.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11347.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11347.4">
								<Val>10</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11347.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11347.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11387.0" />
							<DAI name="neut" sAddr="11387.0" />
							<DAI name="q" sAddr="11387.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11387.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11387.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms">
							<Private type="EFADOName_DOI">St4Top</Private>
							<DAI name="setVal" sAddr="11349.0">
								<Val sGroup="1">400</Val>
								<Val sGroup="2">400</Val>
								<Val sGroup="3">400</Val>
								<Val sGroup="4">400</Val>
								<Val sGroup="5">400</Val>
								<Val sGroup="6">400</Val>
								<Val sGroup="7">400</Val>
								<Val sGroup="8">400</Val>
							</DAI>
							<DAI name="minVal" sAddr="11349.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11349.3">
								<Val>300000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11349.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11349.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11349.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsDlTmms">
							<Private type="EFADOName_DOI">St4DropDelay</Private>
							<DAI name="setVal" sAddr="11336.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11336.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11336.3">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11336.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11336.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11336.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11391.0" />
							<DAI name="dirGeneral" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11391.0" />
							<DAI name="dirNeut" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11391.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11391.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="StrVal">
							<SDI name="setMag">
								<DAI name="f" sAddr="11350.0">
									<Val>2.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11350.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11350.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11350.2">
									<Val>0.005</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11350.3">
									<Val>20.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11350.4">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmACrv">
							<Private type="EFADOName_DOI">St4Curve</Private>
							<DAI name="setCharact" sAddr="11353.0">
								<Val sGroup="1">5</Val>
								<Val sGroup="2">5</Val>
								<Val sGroup="3">5</Val>
								<Val sGroup="4">5</Val>
								<Val sGroup="5">5</Val>
								<Val sGroup="6">5</Val>
								<Val sGroup="7">5</Val>
								<Val sGroup="8">5</Val>
							</DAI>
						</DOI>
						<DOI name="TmMult">
							<SDI name="setMag">
								<DAI name="f" sAddr="11352.0">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11352.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11352.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11352.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11352.3">
									<Val>15.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11352.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv">
							<Private type="EFADOName_DOI">St4DropType</Private>
							<DAI name="setVal" sAddr="11351.0">
								<Val sGroup="1">1</Val>
								<Val sGroup="2">1</Val>
								<Val sGroup="3">1</Val>
								<Val sGroup="4">1</Val>
								<Val sGroup="5">1</Val>
								<Val sGroup="6">1</Val>
								<Val sGroup="7">1</Val>
								<Val sGroup="8">1</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">St4Operation</Private>
							<DAI name="setVal" sAddr="11356.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PHAR" lnType="GNDOCPHAR" inst="1" prefix="GNDOC1">
						<Private type="EFAFunction">dd594943-1a18-4461-bb52-66b79482ca37</Private>
						<Private type="EFAFunctionName">EarthOC1</Private>
						<Private type="EFA_MapType">GNDOCPHAR</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11406.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11405.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10947.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10947.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10947.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10947" />
							<DAI name="subVal" sAddr="10947" />
							<DAI name="subQ" sAddr="10947" />
							<DAI name="subID" sAddr="10947" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11399.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11399.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11399.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11399" />
							<DAI name="subVal" sAddr="11399" />
							<DAI name="subQ" sAddr="11399" />
							<DAI name="subID" sAddr="11399" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="PhStr">
							<SDI name="setMag">
								<DAI name="f" sAddr="11379.0">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11379.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11379.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11379.2">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11379.3">
									<Val>1.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11379.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11386.0" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="neut" sAddr="11386.0" />
							<DAI name="dirNeut">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11386.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11386.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RDIR" lnType="GNDOCRDIR" inst="1" prefix="GNDOC1">
						<Private type="EFAFunction">dd594943-1a18-4461-bb52-66b79482ca37</Private>
						<Private type="EFAFunctionName">EarthOC1</Private>
						<Private type="EFA_MapType">GNDOCRDIR</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11406.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11405.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10947.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10947.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10947.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10947" />
							<DAI name="subVal" sAddr="10947" />
							<DAI name="subQ" sAddr="10947" />
							<DAI name="subID" sAddr="10947" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11399.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11399.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11399.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11399" />
							<DAI name="subVal" sAddr="11399" />
							<DAI name="subQ" sAddr="11399" />
							<DAI name="subID" sAddr="11399" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="ChrAng">
							<SDI name="setMag">
								<DAI name="f" sAddr="11384.0">
									<Val>0.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11384.5">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11384.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11384.2">
									<Val>-90.0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11384.3">
									<Val>90.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11384.4">
									<Val>1.0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general">
								<Val>0</Val>
							</DAI>
							<DAI name="dirGeneral" sAddr="11385.0">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11385.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11385.2">
								<Val />
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="RBRF" lnType="SPBFRBRF" inst="1" prefix="SPBF1">
						<Private type="EFAFunction">393b3375-8685-44a8-9371-dcfcd412f672</Private>
						<Private type="EFAFunctionName">CBFail1Ph1</Private>
						<Private type="EFA_MapType">SPBFRBRF</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11714.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11713.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11711.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11711.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11711.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11711" />
							<DAI name="subVal" sAddr="11711" />
							<DAI name="subQ" sAddr="11711" />
							<DAI name="subID" sAddr="11711" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11710.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11710.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11710.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11710" />
							<DAI name="subVal" sAddr="11710" />
							<DAI name="subQ" sAddr="11710" />
							<DAI name="subID" sAddr="11710" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Blk">
							<DAI name="stVal" sAddr="11709.0" />
							<DAI name="q" sAddr="11709.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11709.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11709" />
							<DAI name="subVal" sAddr="11709" />
							<DAI name="subQ" sAddr="11709" />
							<DAI name="subID" sAddr="11709" />
							<DAI name="blkEna" sAddr="11709" />
						</DOI>
						<DOI name="DetValA">
							<SDI name="setMag">
								<DAI name="f" sAddr="11694.0">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11694.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11694.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11694.2">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11694.3">
									<Val>1.5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11694.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpEx">
							<DAI name="general" sAddr="11703.0" />
							<DAI name="q" sAddr="11703.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11703.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11703.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpIn">
							<DAI name="general" sAddr="11704.0" />
							<DAI name="phsA" sAddr="11707.0" />
							<DAI name="phsB" sAddr="11706.0" />
							<DAI name="phsC" sAddr="11705.0" />
							<DAI name="q" sAddr="11704.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11704.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11704.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SPlTrTmms">
							<Private type="EFADOName_DOI">St1SPTripDelay</Private>
							<DAI name="setVal" sAddr="11699.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11699.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11699.3">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11699.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11699.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11699.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11708.0" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11708.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11708.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="TPTrTmms">
							<Private type="EFADOName_DOI">St1TPTripDelay</Private>
							<DAI name="setVal" sAddr="11698.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="minVal" sAddr="11698.2">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11698.3">
								<Val>30000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11698.4">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11698.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11698.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBFltOp">
							<DAI name="stVal" sAddr="11702.0" />
							<DAI name="q" sAddr="11702.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11702.2">
