								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11702" />
							<DAI name="subVal" sAddr="11702" />
							<DAI name="subQ" sAddr="11702" />
							<DAI name="subID" sAddr="11702" />
							<DAI name="blkEna" sAddr="11702" />
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">Operation</Private>
							<DAI name="setVal" sAddr="11701.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="PTRC" lnType="SPTRCPTRC1" inst="1" prefix="SPTRC1">
						<Private type="EFAFunction">66eb9380-798e-49c2-8281-3133bfaf7a51</Private>
						<Private type="EFAFunctionName">Trip1Ph1</Private>
						<Private type="EFA_MapType">SPTRCPTRC</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11733.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11732.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10947.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10947.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10947.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10947" />
							<DAI name="subVal" sAddr="10947" />
							<DAI name="subQ" sAddr="10947" />
							<DAI name="subID" sAddr="10947" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11730.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11730.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11730.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11730" />
							<DAI name="subVal" sAddr="11730" />
							<DAI name="subQ" sAddr="11730" />
							<DAI name="subID" sAddr="11730" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10945.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10945.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10945.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10945.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10945.15" />
							<DAI name="ctlModel" sAddr="10945.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10945.9" />
							<DAI name="sboClass" sAddr="10945.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10945.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10945.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10945.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10945.6" />
							</SDI>
							<DAI name="subEna" sAddr="10945" />
							<DAI name="subVal" sAddr="10945" />
							<DAI name="subQ" sAddr="10945" />
							<DAI name="subID" sAddr="10945" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" sAddr="11717.0" />
							<DAI name="phsA" sAddr="11720.0" />
							<DAI name="phsB" sAddr="11719.0" />
							<DAI name="phsC" sAddr="11718.0" />
							<DAI name="q" sAddr="11717.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11717.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11717.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpCntRs">
							<SDI name="origin">
								<DAI name="orCat" sAddr="11715.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="11715.0" />
							<DAI name="q" sAddr="11715.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11715.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="11715.15" />
							<DAI name="ctlModel" sAddr="11715.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="11715.9" />
							<DAI name="sboClass" sAddr="11715.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="minVal" sAddr="11715.11">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11715.12">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11715.13">
								<Val>1</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="11715.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="11715.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="11715.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="11715.6" />
							</SDI>
							<DAI name="subEna" sAddr="11715" />
							<DAI name="subVal" sAddr="11715" />
							<DAI name="subQ" sAddr="11715" />
							<DAI name="subID" sAddr="11715" />
							<DAI name="blkEna" sAddr="11715" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" sAddr="11721.0" />
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" sAddr="11724.0" />
							<DAI name="dirPhsA">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" sAddr="11723.0" />
							<DAI name="dirPhsB">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" sAddr="11722.0" />
							<DAI name="dirPhsC">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" sAddr="11721.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11721.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="SwFltTr">
							<DAI name="stVal" sAddr="11716.0" />
							<DAI name="q" sAddr="11716.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11716.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11716" />
							<DAI name="subVal" sAddr="11716" />
							<DAI name="subQ" sAddr="11716" />
							<DAI name="subID" sAddr="11716" />
							<DAI name="blkEna" sAddr="11716" />
						</DOI>
						<DOI name="Tr1">
							<DAI name="general" sAddr="11725.0" />
							<DAI name="phsA" sAddr="11728.0" />
							<DAI name="phsB" sAddr="11727.0" />
							<DAI name="phsC" sAddr="11726.0" />
							<DAI name="q" sAddr="11725.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11725.2">
								<Val />
							</DAI>
							<SDI name="originSrc">
								<DAI name="orCat" sAddr="11725.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs">
								<Val>EFACEC-SP:2016</Val>
							</DAI>
						</DOI>
						<DOI name="BlkTr01">
							<DAI name="stVal" sAddr="11729.0" />
							<DAI name="q" sAddr="11729.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11729.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC-SP:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11729" />
							<DAI name="subVal" sAddr="11729" />
							<DAI name="subQ" sAddr="11729" />
							<DAI name="subID" sAddr="11729" />
							<DAI name="blkEna" sAddr="11729" />
						</DOI>
						<DOI name="BlkTr02">
							<DAI name="stVal" sAddr="11828.0" />
							<DAI name="q" sAddr="11828.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11828.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC-SP:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11828" />
							<DAI name="subVal" sAddr="11828" />
							<DAI name="subQ" sAddr="11828" />
							<DAI name="subID" sAddr="11828" />
							<DAI name="blkEna" sAddr="11828" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD">
					<Private type="EFALDev">89696e73-522e-4376-8590-84c13ac490fb</Private>
					<LN0 lnClass="LLN0" lnType="EFA_LLN3" inst="">
						<Private type="EFA_MapType">EFA_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="configRev">
								<Private type="EFAReadOnly" />
								<Val>1.46</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
							<DAI name="d" sAddr="10955.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10956.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10956.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10956.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10956" />
							<DAI name="subVal" sAddr="10956" />
							<DAI name="subQ" sAddr="10956" />
							<DAI name="subID" sAddr="10956" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10953.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10953.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10953.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10953" />
							<DAI name="subVal" sAddr="10953" />
							<DAI name="subQ" sAddr="10953" />
							<DAI name="subID" sAddr="10953" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10954.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10954.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10954.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10954.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10954.15" />
							<DAI name="ctlModel" sAddr="10954.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10954.9" />
							<DAI name="sboClass" sAddr="10954.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10954.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10954.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10954.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10954.6" />
							</SDI>
							<DAI name="subEna" sAddr="10954" />
							<DAI name="subVal" sAddr="10954" />
							<DAI name="subQ" sAddr="10954" />
							<DAI name="subID" sAddr="10954" />
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" sAddr="10952.0" />
							<DAI name="q" sAddr="10952.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10952.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10952" />
							<DAI name="subVal" sAddr="10952" />
							<DAI name="subQ" sAddr="10952" />
							<DAI name="subID" sAddr="10952" />
							<DAI name="blkEna" sAddr="10952" />
						</DOI>
						<DOI name="LocSta">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10951.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10951.0" />
							<DAI name="q" sAddr="10951.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10951.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10951.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="10951.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="10951.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="10951.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="10951.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="10951.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10951.9" />
							<DAI name="sboClass" sAddr="10951.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10951.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10951.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10951.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10951.6" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10951" />
							<DAI name="subVal" sAddr="10951" />
							<DAI name="subQ" sAddr="10951" />
							<DAI name="subID" sAddr="10951" />
							<DAI name="blkEna" sAddr="10951" />
						</DOI>
						<SettingControl actSG="1" numOfSGs="8" />
					</LN0>
					<LN lnClass="LPHD" lnType="EFA_LPHD1" inst="1">
						<Private type="EFA_MapType">EFA_LPHD</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10956.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10956.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10956.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10956" />
							<DAI name="subVal" sAddr="10956" />
							<DAI name="subQ" sAddr="10956" />
							<DAI name="subID" sAddr="10956" />
						</DOI>
						<DOI name="InOv">
							<DAI name="stVal" sAddr="556.0" />
							<DAI name="q" sAddr="556.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="556.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="556" />
							<DAI name="subVal" sAddr="556" />
							<DAI name="subQ" sAddr="556" />
							<DAI name="subID" sAddr="556" />
							<DAI name="blkEna" sAddr="556" />
						</DOI>
						<DOI name="NumPwrUp">
							<DAI name="stVal" sAddr="38.0" />
							<DAI name="q" sAddr="38.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="38.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="38" />
							<DAI name="subVal" sAddr="38" />
							<DAI name="subQ" sAddr="38" />
							<DAI name="subID" sAddr="38" />
							<DAI name="blkEna" sAddr="38" />
						</DOI>
						<DOI name="OutOv">
							<DAI name="stVal" sAddr="557.0" />
							<DAI name="q" sAddr="557.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="557.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="557" />
							<DAI name="subVal" sAddr="557" />
							<DAI name="subQ" sAddr="557" />
							<DAI name="subID" sAddr="557" />
							<DAI name="blkEna" sAddr="557" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="39.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="39.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="39.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="39" />
							<DAI name="subVal" sAddr="39" />
							<DAI name="subQ" sAddr="39" />
							<DAI name="subID" sAddr="39" />
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="hwRev" sAddr="48.0">
								<Val />
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="serNum" sAddr="49.0">
								<Val />
							</DAI>
							<DAI name="model" sAddr="50.0">
								<Val>TPU L500 2 1 D 3 C X X X X X X X X X X X X X X X X X XXXX 8 1 CXXX A2B1C2E3F1</Val>
							</DAI>
							<DAI name="location" sAddr="43.0">
								<Val>New Device Project2</Val>
							</DAI>
							<DAI name="owner" sAddr="42.0">
								<Val>Utility</Val>
							</DAI>
							<DAI name="ePSName" sAddr="41.0">
								<Val>Bay</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="559.0" />
							<DAI name="q" sAddr="559.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="559.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="559" />
							<DAI name="subVal" sAddr="559" />
							<DAI name="subQ" sAddr="559" />
							<DAI name="subID" sAddr="559" />
							<DAI name="blkEna" sAddr="559" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="origin">
								<DAI name="orCat" sAddr="36.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="36.0" />
							<DAI name="q" sAddr="36.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="36.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="36.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="36.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="36.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="36.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="36.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="36.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="36.9" />
							<DAI name="sboClass" sAddr="36.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="36.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="36.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="36.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="36.6" />
							</SDI>
							<DAI name="subEna" sAddr="36" />
							<DAI name="subVal" sAddr="36" />
							<DAI name="subQ" sAddr="36" />
							<DAI name="subID" sAddr="36" />
							<DAI name="blkEna" sAddr="36" />
						</DOI>
						<DOI name="Sim">
							<SDI name="origin">
								<DAI name="orCat" sAddr="9865.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="9865.0" />
							<DAI name="q" sAddr="9865.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="9865.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="9865.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="9865.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="9865.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="9865.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="9865.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="9865.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="9865.9" />
							<DAI name="sboClass" sAddr="9865.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="9865.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="9865.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="9865.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="9865.6" />
							</SDI>
							<DAI name="subEna" sAddr="9865" />
							<DAI name="subVal" sAddr="9865" />
							<DAI name="subQ" sAddr="9865" />
							<DAI name="subID" sAddr="9865" />
							<DAI name="blkEna" sAddr="9865" />
						</DOI>
						<DOI name="WrmStr">
							<DAI name="stVal" sAddr="37.0" />
							<DAI name="q" sAddr="37.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="37.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="37" />
							<DAI name="subVal" sAddr="37" />
							<DAI name="subQ" sAddr="37" />
							<DAI name="subID" sAddr="37" />
							<DAI name="blkEna" sAddr="37" />
						</DOI>
						<DOI name="OpTmh">
							<DAI name="stVal" sAddr="35.0" />
							<DAI name="q" sAddr="35.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="35.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="35" />
							<DAI name="subVal" sAddr="35" />
							<DAI name="subQ" sAddr="35" />
							<DAI name="subID" sAddr="35" />
							<DAI name="blkEna" sAddr="35" />
						</DOI>
					</LN>
					<LN lnClass="RFLO" lnType="FLRFLO" inst="1" prefix="FL1">
						<Private type="EFAFunction">a34de8f5-9c88-42eb-ae42-deaef2ae401e</Private>
						<Private type="EFAFunctionName">FltLoc1</Private>
						<Private type="EFA_MapType">FLRFLO</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11522.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11521.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11519.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11519.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11519.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11519" />
							<DAI name="subVal" sAddr="11519" />
							<DAI name="subQ" sAddr="11519" />
							<DAI name="subID" sAddr="11519" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11515.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11515.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11515.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11515" />
							<DAI name="subVal" sAddr="11515" />
							<DAI name="subQ" sAddr="11515" />
							<DAI name="subID" sAddr="11515" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10954.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10954.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10954.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10954.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10954.15" />
							<DAI name="ctlModel" sAddr="10954.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10954.9" />
							<DAI name="sboClass" sAddr="10954.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10954.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10954.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10954.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10954.6" />
							</SDI>
							<DAI name="subEna" sAddr="10954" />
							<DAI name="subVal" sAddr="10954" />
							<DAI name="subQ" sAddr="10954" />
							<DAI name="subID" sAddr="10954" />
						</DOI>
						<DOI name="FltDiskm">
							<SDI name="instMag">
								<DAI name="f" sAddr="11511.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11511.0" />
							</SDI>
							<DAI name="range" sAddr="11511.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11511.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11511.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11511.4">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11511.5">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11511.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11511.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11511.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11511.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11511.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11511.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11511.13">
										<Val>-9999</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11511.14">
										<Val>9999</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="11511" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11511" />
							</SDI>
							<DAI name="subQ" sAddr="11511" />
							<DAI name="subID" sAddr="11511" />
							<DAI name="blkEna" sAddr="11511" />
						</DOI>
						<DOI name="FltLoop">
							<DAI name="stVal" sAddr="11506.0">
								<Val>PhaseAtoGround</Val>
							</DAI>
							<DAI name="q" sAddr="11506.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11506.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11506" />
							<DAI name="subVal" sAddr="11506" />
							<DAI name="subQ" sAddr="11506" />
							<DAI name="subID" sAddr="11506" />
						</DOI>
						<DOI name="FltZ">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" sAddr="11514.2" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" sAddr="11514.3" />
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" sAddr="11514.0" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" sAddr="11514.1" />
								</SDI>
							</SDI>
							<DAI name="range" sAddr="11514.8">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11514.4">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11514.5">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11514.6">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11514.7">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11514.9">
								<Val>500</Val>
							</DAI>
							<DAI name="dbAng" sAddr="11514.11">
								<Val>275</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11514.10">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11514.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11514.13">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11514.14">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11514.15">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11514.16">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11514.17">
										<Val>9999</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="subEna" sAddr="11514" />
							<SDI name="subCVal">
								<SDI name="mag">
									<DAI name="f" sAddr="11514" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" sAddr="11514" />
								</SDI>
							</SDI>
							<DAI name="subQ" sAddr="11514" />
							<DAI name="subID" sAddr="11514" />
							<DAI name="blkEna" sAddr="11514" />
						</DOI>
						<DOI name="OpCntRs">
							<SDI name="origin">
								<DAI name="orCat" sAddr="11505.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="11505.0" />
							<DAI name="q" sAddr="11505.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11505.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="11505.15" />
							<DAI name="ctlModel" sAddr="11505.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="11505.9" />
							<DAI name="sboClass" sAddr="11505.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="minVal" sAddr="11505.11">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11505.12">
								<Val>0</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11505.13">
								<Val>1</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="11505.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="11505.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="11505.6" />
							</SDI>
							<DAI name="subEna" sAddr="11505" />
							<DAI name="subVal" sAddr="11505" />
							<DAI name="subQ" sAddr="11505" />
							<DAI name="subID" sAddr="11505" />
							<DAI name="blkEna" sAddr="11505" />
						</DOI>
						<DOI name="FltDisMile">
							<SDI name="instMag">
								<DAI name="f" sAddr="11510.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11510.0" />
							</SDI>
							<DAI name="range" sAddr="11510.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11510.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11510.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11510.4">
									<Val>-2</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11510.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11510.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11510.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11510.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11510.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11510.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11510.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11510.13">
										<Val>-9999</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11510.14">
										<Val>9999</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11510" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11510" />
							</SDI>
							<DAI name="subQ" sAddr="11510" />
							<DAI name="subID" sAddr="11510" />
							<DAI name="blkEna" sAddr="11510" />
						</DOI>
						<DOI name="FltDisPct">
							<SDI name="instMag">
								<DAI name="f" sAddr="11509.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11509.0" />
							</SDI>
							<DAI name="range" sAddr="11509.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11509.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11509.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11509.4">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11509.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11509.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11509.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11509.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11509.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11509.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11509.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11509.13">
										<Val>-10</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11509.14">
										<Val>10</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11509" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11509" />
							</SDI>
							<DAI name="subQ" sAddr="11509" />
							<DAI name="subID" sAddr="11509" />
							<DAI name="blkEna" sAddr="11509" />
						</DOI>
						<DOI name="FltRis">
							<SDI name="instMag">
								<DAI name="f" sAddr="11508.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11508.0" />
							</SDI>
							<DAI name="range" sAddr="11508.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11508.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11508.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11508.4">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11508.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11508.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11508.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11508.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11508.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11508.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11508.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11508.13">
										<Val>-9999</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11508.14">
										<Val>9999</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11508" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11508" />
							</SDI>
							<DAI name="subQ" sAddr="11508" />
							<DAI name="subID" sAddr="11508" />
							<DAI name="blkEna" sAddr="11508" />
						</DOI>
						<DOI name="FltLoopX">
							<SDI name="instMag">
								<DAI name="f" sAddr="11513.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11513.0" />
							</SDI>
							<DAI name="range" sAddr="11513.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11513.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11513.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11513.4">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11513.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11513.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11513.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11513.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11513.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11513.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11513.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11513.13">
										<Val>-9999</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11513.14">
										<Val>9999</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11513" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11513" />
							</SDI>
							<DAI name="subQ" sAddr="11513" />
							<DAI name="subID" sAddr="11513" />
							<DAI name="blkEna" sAddr="11513" />
						</DOI>
						<DOI name="FltLoopRis">
							<SDI name="instMag">
								<DAI name="f" sAddr="11512.1" />
							</SDI>
							<SDI name="mag">
								<DAI name="f" sAddr="11512.0" />
							</SDI>
							<DAI name="range" sAddr="11512.6">
								<Val>normal</Val>
							</DAI>
							<DAI name="q" sAddr="11512.2">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11512.3">
								<Val />
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11512.4">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11512.5">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" sAddr="11512.7">
								<Val>500</Val>
							</DAI>
							<DAI name="zeroDb" sAddr="11512.8">
								<Val>1000</Val>
							</DAI>
							<SDI name="rangeC">
								<SDI name="hhLim">
									<DAI name="f" sAddr="11512.9">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="hLim">
									<DAI name="f" sAddr="11512.10">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="lLim">
									<DAI name="f" sAddr="11512.11">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="llLim">
									<DAI name="f" sAddr="11512.12">
										<Val>0</Val>
									</DAI>
								</SDI>
								<SDI name="min">
									<DAI name="f" sAddr="11512.13">
										<Val>-9999</Val>
									</DAI>
								</SDI>
								<SDI name="max">
									<DAI name="f" sAddr="11512.14">
										<Val>9999</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11512" />
							<SDI name="subMag">
								<DAI name="f" sAddr="11512" />
							</SDI>
							<DAI name="subQ" sAddr="11512" />
							<DAI name="subID" sAddr="11512" />
							<DAI name="blkEna" sAddr="11512" />
						</DOI>
						<DOI name="FltTyp">
							<DAI name="stVal" sAddr="11507.0">
								<Val>Three-phase</Val>
							</DAI>
							<DAI name="q" sAddr="11507.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11507.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
							<DAI name="subEna" sAddr="11507" />
							<DAI name="subVal" sAddr="11507" />
							<DAI name="subQ" sAddr="11507" />
							<DAI name="subID" sAddr="11507" />
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">Operation</Private>
							<DAI name="setVal" sAddr="11504.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="ZLIN" lnType="FLZLIN1" inst="1" prefix="FL1">
						<Private type="EFAFunction">a34de8f5-9c88-42eb-ae42-deaef2ae401e</Private>
						<Private type="EFAFunctionName">FltLoc1</Private>
						<Private type="EFA_MapType">FLZLIN1</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11522.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11521.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11518.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11518.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11518.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11518" />
							<DAI name="subVal" sAddr="11518" />
							<DAI name="subQ" sAddr="11518" />
							<DAI name="subID" sAddr="11518" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11515.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11515.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11515.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11515" />
							<DAI name="subVal" sAddr="11515" />
							<DAI name="subQ" sAddr="11515" />
							<DAI name="subID" sAddr="11515" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10954.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10954.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10954.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10954.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10954.15" />
							<DAI name="ctlModel" sAddr="10954.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10954.9" />
							<DAI name="sboClass" sAddr="10954.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10954.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10954.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10954.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10954.6" />
							</SDI>
							<DAI name="subEna" sAddr="10954" />
							<DAI name="subVal" sAddr="10954" />
							<DAI name="subQ" sAddr="10954" />
							<DAI name="subID" sAddr="10954" />
						</DOI>
						<DOI name="LinLenkm">
							<SDI name="setMag">
								<DAI name="f" sAddr="11496.0">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11496.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11496.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11496.2">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11496.3">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11496.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RPs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11502.0">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11502.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11502.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11502.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11502.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11502.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11500.0">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11500.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11500.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11500.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11500.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11500.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RmZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11498.0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11498.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11498.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11498.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11498.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11498.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XPs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11501.0">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11501.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11501.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11501.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11501.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11501.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11499.0">
									<Val>80.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11499.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11499.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11499.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11499.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11499.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XmZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11497.0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11497.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11497.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11497.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11497.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11497.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="ZLIN" lnType="FLZLIN1" inst="2" prefix="FL1">
						<Private type="EFAFunction">a34de8f5-9c88-42eb-ae42-deaef2ae401e</Private>
						<Private type="EFAFunctionName">FltLoc1</Private>
						<Private type="EFA_MapType">FLZLIN2</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11522.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11521.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11517.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11517.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11517.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11517" />
							<DAI name="subVal" sAddr="11517">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11517" />
							<DAI name="subID" sAddr="11517" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11515.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11515.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11515.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11515" />
							<DAI name="subVal" sAddr="11515">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11515" />
							<DAI name="subID" sAddr="11515" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10954.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10954.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10954.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10954.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10954.15" />
							<DAI name="ctlModel" sAddr="10954.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10954.9" />
							<DAI name="sboClass" sAddr="10954.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10954.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10954.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10954.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10954.6" />
							</SDI>
							<DAI name="subEna" sAddr="10954" />
							<DAI name="subVal" sAddr="10954">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10954" />
							<DAI name="subID" sAddr="10954" />
						</DOI>
						<DOI name="LinLenkm">
							<SDI name="setMag">
								<DAI name="f" sAddr="11488.0">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11488.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11488.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11488.2">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11488.3">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11488.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RPs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11494.0">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11494.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11494.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11494.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11494.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11494.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11492.0">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11492.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11492.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11492.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11492.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11492.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RmZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11490.0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11490.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11490.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11490.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11490.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11490.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XPs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11493.0">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11493.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11493.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11493.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11493.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11493.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11491.0">
									<Val>80.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11491.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11491.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11491.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11491.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11491.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XmZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11489.0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11489.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11489.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11489.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11489.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11489.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="ZLIN" lnType="FLZLIN1" inst="3" prefix="FL1">
						<Private type="EFAFunction">a34de8f5-9c88-42eb-ae42-deaef2ae401e</Private>
						<Private type="EFAFunctionName">FltLoc1</Private>
						<Private type="EFA_MapType">FLZLIN3</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11522.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11521.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11516.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11516.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11516.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11516" />
							<DAI name="subVal" sAddr="11516">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="11516" />
							<DAI name="subID" sAddr="11516" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11515.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11515.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11515.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11515" />
							<DAI name="subVal" sAddr="11515">
								<Val>Ok</Val>
							</DAI>
							<DAI name="subQ" sAddr="11515" />
							<DAI name="subID" sAddr="11515" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10954.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10954.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10954.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10954.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10954.15" />
							<DAI name="ctlModel" sAddr="10954.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10954.9" />
							<DAI name="sboClass" sAddr="10954.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10954.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10954.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10954.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10954.6" />
							</SDI>
							<DAI name="subEna" sAddr="10954" />
							<DAI name="subVal" sAddr="10954">
								<Val>on</Val>
							</DAI>
							<DAI name="subQ" sAddr="10954" />
							<DAI name="subID" sAddr="10954" />
						</DOI>
						<DOI name="LinLenkm">
							<SDI name="setMag">
								<DAI name="f" sAddr="11480.0">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11480.5">
									<Val />
								</DAI>
								<DAI name="multiplier" sAddr="11480.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11480.2">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11480.3">
									<Val>1000.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11480.4">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RPs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11486.0">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11486.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11486.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11486.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11486.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11486.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11484.0">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11484.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11484.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11484.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11484.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11484.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RmZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11482.0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11482.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11482.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11482.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11482.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11482.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XPs">
							<SDI name="setMag">
								<DAI name="f" sAddr="11485.0">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11485.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11485.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11485.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11485.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11485.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11483.0">
									<Val>80.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11483.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11483.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11483.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11483.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11483.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="XmZer">
							<SDI name="setMag">
								<DAI name="f" sAddr="11481.0">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11481.5">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11481.6">
									<Val />
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f" sAddr="11481.2">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" sAddr="11481.3">
									<Val>500.0</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" sAddr="11481.4">
									<Val>0.0001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnClass="RDRE" lnType="DRRDRE" inst="1" prefix="DR1">
						<Private type="EFAFunction">5e389e2e-fa60-48cf-abf8-8e0ff9cd3b6c</Private>
						<Private type="EFAFunctionName">DstRcd1</Private>
						<Private type="EFA_MapType">DRRDRE</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="11685.0">
								<Val />
							</DAI>
							<DAI name="d" sAddr="11684.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="11682.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="11682.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11682.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11682" />
							<DAI name="subVal" sAddr="11682" />
							<DAI name="subQ" sAddr="11682" />
							<DAI name="subID" sAddr="11682" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="11681.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="11681.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11681.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11681" />
							<DAI name="subVal" sAddr="11681" />
							<DAI name="subQ" sAddr="11681" />
							<DAI name="subID" sAddr="11681" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10954.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10954.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10954.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10954.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10954.15" />
							<DAI name="ctlModel" sAddr="10954.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10954.9" />
							<DAI name="sboClass" sAddr="10954.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10954.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10954.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10954.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10954.6" />
							</SDI>
							<DAI name="subEna" sAddr="10954" />
							<DAI name="subVal" sAddr="10954" />
							<DAI name="subQ" sAddr="10954" />
							<DAI name="subID" sAddr="10954" />
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" sAddr="11674.0" />
							<DAI name="q" sAddr="11674.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11674.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11674" />
							<DAI name="subVal" sAddr="11674" />
							<DAI name="subQ" sAddr="11674" />
							<DAI name="subID" sAddr="11674" />
							<DAI name="blkEna" sAddr="11674" />
						</DOI>
						<DOI name="MemClr">
							<SDI name="origin">
								<DAI name="orCat" sAddr="11676.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="11676.0" />
							<DAI name="q" sAddr="11676.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11676.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="11676.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="11676.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="11676.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="11676.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="11676.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="11676.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="11676.9" />
							<DAI name="sboClass" sAddr="11676.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="11676.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="11676.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="11676.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="11676.6" />
							</SDI>
							<DAI name="subEna" sAddr="11676" />
							<DAI name="subVal" sAddr="11676" />
							<DAI name="subQ" sAddr="11676" />
							<DAI name="subID" sAddr="11676" />
							<DAI name="blkEna" sAddr="11676" />
						</DOI>
						<DOI name="MemUsed">
							<DAI name="stVal" sAddr="11675.0" />
							<DAI name="q" sAddr="11675.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11675.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11675" />
							<DAI name="subVal" sAddr="11675" />
							<DAI name="subQ" sAddr="11675" />
							<DAI name="subID" sAddr="11675" />
							<DAI name="blkEna" sAddr="11675" />
						</DOI>
						<DOI name="PreTmms">
							<Private type="EFADOName_DOI">PreFaultTime</Private>
							<DAI name="setVal" sAddr="11670.0">
								<Val sGroup="1">100</Val>
								<Val sGroup="2">100</Val>
								<Val sGroup="3">100</Val>
								<Val sGroup="4">100</Val>
								<Val sGroup="5">100</Val>
								<Val sGroup="6">100</Val>
								<Val sGroup="7">100</Val>
								<Val sGroup="8">100</Val>
							</DAI>
							<DAI name="minVal" sAddr="11670.2">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11670.3">
								<Val>500</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11670.4">
								<Val>50</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11670.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11670.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PstTmms">
							<Private type="EFADOName_DOI">PostFaultTime</Private>
							<DAI name="setVal" sAddr="11669.0">
								<Val sGroup="1">200</Val>
								<Val sGroup="2">200</Val>
								<Val sGroup="3">200</Val>
								<Val sGroup="4">200</Val>
								<Val sGroup="5">200</Val>
								<Val sGroup="6">200</Val>
								<Val sGroup="7">200</Val>
								<Val sGroup="8">200</Val>
							</DAI>
							<DAI name="minVal" sAddr="11669.2">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal" sAddr="11669.3">
								<Val>2000</Val>
							</DAI>
							<DAI name="stepSize" sAddr="11669.4">
								<Val>50</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" sAddr="11669.5">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" sAddr="11669.6">
									<Val>m</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RcdMade">
							<DAI name="stVal" sAddr="11678.0" />
							<DAI name="q" sAddr="11678.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11678.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11678" />
							<DAI name="subVal" sAddr="11678" />
							<DAI name="subQ" sAddr="11678" />
							<DAI name="subID" sAddr="11678" />
							<DAI name="blkEna" sAddr="11678" />
						</DOI>
						<DOI name="RcdStr">
							<DAI name="stVal" sAddr="11677.0" />
							<DAI name="q" sAddr="11677.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11677.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11677" />
							<DAI name="subVal" sAddr="11677" />
							<DAI name="subQ" sAddr="11677" />
							<DAI name="subID" sAddr="11677" />
							<DAI name="blkEna" sAddr="11677" />
						</DOI>
						<DOI name="RcdTrg">
							<SDI name="origin">
								<DAI name="orCat" sAddr="11680.3">
									<Val>automatic-bay</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="11680.0" />
							<DAI name="q" sAddr="11680.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11680.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="11680.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="11680.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="11680.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="11680.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="11680.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="11680.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="11680.9" />
							<DAI name="sboClass" sAddr="11680.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="11680.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="11680.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="11680.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="11680.6" />
							</SDI>
							<DAI name="subEna" sAddr="11680" />
							<DAI name="subVal" sAddr="11680" />
							<DAI name="subQ" sAddr="11680" />
							<DAI name="subID" sAddr="11680" />
							<DAI name="blkEna" sAddr="11680" />
						</DOI>
						<DOI name="ReTrgMod">
							<Private type="EFADOName_DOI">Retrigger</Private>
							<DAI name="setVal" sAddr="11671.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
						</DOI>
						<DOI name="TrgMod">
							<Private type="EFADOName_DOI">TriggerSource</Private>
							<DAI name="setVal" sAddr="11672.0">
								<Val sGroup="1">3</Val>
								<Val sGroup="2">3</Val>
								<Val sGroup="3">3</Val>
								<Val sGroup="4">3</Val>
								<Val sGroup="5">3</Val>
								<Val sGroup="6">3</Val>
								<Val sGroup="7">3</Val>
								<Val sGroup="8">3</Val>
							</DAI>
						</DOI>
						<DOI name="ActSt">
							<Private type="EFADOName_DOI">Operation</Private>
							<DAI name="setVal" sAddr="11673.0">
								<Val sGroup="1">0</Val>
								<Val sGroup="2">0</Val>
								<Val sGroup="3">0</Val>
								<Val sGroup="4">0</Val>
								<Val sGroup="5">0</Val>
								<Val sGroup="6">0</Val>
								<Val sGroup="7">0</Val>
								<Val sGroup="8">0</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>EFACEC:2016</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="IO">
					<Private type="EFALDev">148d0793-6c1d-4bb5-9f06-fcccb41f0b21</Private>
					<LN0 lnClass="LLN0" lnType="EFA_LLN3" inst="">
						<Private type="EFA_MapType">EFA_LLN0</Private>
						<DataSet name="DSforGo61">
							<Private type="EFATool">PREMIUM SUITE</Private>
							<FCDA prefix="" ldInst="USER" lnClass="GGIO" lnInst="1" doName="Ind01" daName="stVal" fc="ST" />
							<FCDA prefix="" ldInst="USER" lnClass="GGIO" lnInst="1" doName="Ind01" daName="q" fc="ST" />
							<FCDA prefix="" ldInst="USER" lnClass="GGIO" lnInst="1" doName="Ind02" daName="stVal" fc="ST" />
							<FCDA prefix="" ldInst="USER" lnClass="GGIO" lnInst="1" doName="Ind02" daName="q" fc="ST" />
							<FCDA prefix="SPBF1" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
							<FCDA prefix="SPBF1" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
							<FCDA prefix="PHOC1" ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST" />
							<FCDA prefix="PHOC1" ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" daName="q" fc="ST" />
							<FCDA prefix="SPTRC1" ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Op" daName="general" fc="ST" />
							<FCDA prefix="SPTRC1" ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Op" daName="q" fc="ST" />
							<FCDA prefix="" ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
							<FCDA prefix="" ldInst="CTRL" lnClass="CSWI" lnInst="1" doName="OpCls" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="DSforBrcb">
							<Private type="EFATool">PREMIUM SUITE</Private>
							<FCDA prefix="PHOC1" ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA prefix="PHOC1" ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA prefix="GNDOC1" ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA prefix="GNDOC1" ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA prefix="SPTRC1" ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
							<FCDA prefix="SPTRC1" ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA prefix="SPTRC1" ldInst="PROT" lnClass="PTRC" lnInst="1" doName="Tr1" fc="ST" />
							<FCDA prefix="SPBF1" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="Str" fc="ST" />
							<FCDA prefix="SPBF1" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
							<FCDA prefix="DOBLEMU01" ldInst="MEAS" lnClass="LSVS" lnInst="1" doName="St" fc="ST" />
							<FCDA prefix="RTDSSVMU000" ldInst="MEAS" lnClass="LSVS" lnInst="2" doName="St" fc="ST" />
						</DataSet>
						<ReportControl name="EFA_L500_BRCB1" datSet="DSforBrcb" buffered="true" rptID="EFA_L500_BRCB1" confRev="3">
							<Private type="EFATool">PREMIUM SUITE</Private>
							<TrgOps dchg="true" />
							<OptFields />
							<RptEnabled max="6">
								<ClientLN ldInst="LD0" iedName="CLI_DNV" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
								<ClientLN ldInst="LD0" iedName="CLI_DOBLE" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
								<ClientLN ldInst="LD0" iedName="CLI_EFACEC" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
								<ClientLN ldInst="LD0" iedName="CLI_SEL" prefix="I" lnClass="ITCI" lnInst="1" apRef="C1" />
								<ClientLN ldInst="LD0" iedName="CLI_SUBNET" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
								<ClientLN ldInst="LD0" iedName="CLI_TMW" prefix="" lnClass="IHMI" lnInst="1" apRef="AP" />
							</RptEnabled>
						</ReportControl>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="configRev">
								<Private type="EFAReadOnly" />
								<Val>1.46</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
							<DAI name="d" sAddr="10964.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10965.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10965.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10965.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10965" />
							<DAI name="subVal" sAddr="10965" />
							<DAI name="subQ" sAddr="10965" />
							<DAI name="subID" sAddr="10965" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10962.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10962.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10962.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10962" />
							<DAI name="subVal" sAddr="10962" />
							<DAI name="subQ" sAddr="10962" />
							<DAI name="subID" sAddr="10962" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10963.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10963.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10963.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10963.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10963.15" />
							<DAI name="ctlModel" sAddr="10963.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10963.9" />
							<DAI name="sboClass" sAddr="10963.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10963.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10963.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10963.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10963.6" />
							</SDI>
							<DAI name="subEna" sAddr="10963" />
							<DAI name="subVal" sAddr="10963" />
							<DAI name="subQ" sAddr="10963" />
							<DAI name="subID" sAddr="10963" />
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" sAddr="10961.0" />
							<DAI name="q" sAddr="10961.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10961.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10961" />
							<DAI name="subVal" sAddr="10961" />
							<DAI name="subQ" sAddr="10961" />
							<DAI name="subID" sAddr="10961" />
							<DAI name="blkEna" sAddr="10961" />
						</DOI>
						<DOI name="LocSta">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10960.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10960.0" />
							<DAI name="q" sAddr="10960.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10960.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10960.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="10960.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="10960.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="10960.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="10960.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="10960.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10960.9" />
							<DAI name="sboClass" sAddr="10960.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10960.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10960.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10960.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10960.6" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10960" />
							<DAI name="subVal" sAddr="10960" />
							<DAI name="subQ" sAddr="10960" />
							<DAI name="subID" sAddr="10960" />
							<DAI name="blkEna" sAddr="10960" />
						</DOI>
						<GSEControl name="EFA_L500_Go61" datSet="DSforGo61" confRev="6" appID="EFA_L500_61">
							<Private type="EFATool">PREMIUM SUITE</Private>
							<IEDName apRef="AP1" ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1">XCBR_DOBLE</IEDName>
							<IEDName apRef="P1" ldInst="XCBR" lnClass="LLN0">XCBR_RTDS</IEDName>
							<IEDName apRef="G1" ldInst="PIGO01" prefix="GOIN" lnClass="GGIO" lnInst="1">SV_NR</IEDName>
							<IEDName apRef="P1" ldInst="KEMALD" lnClass="LLN0">IED_DNV</IEDName>
							<IEDName apRef="AP1" ldInst="lDevice1" lnClass="LLN0">IED_SISCO</IEDName>
							<IEDName apRef="AP" ldInst="CTL1" lnClass="LLN0">IED_TMW</IEDName>
							<IEDName apRef="AP" prefix="" lnClass="IHMI" lnInst="1">CLI_EFACEC</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="8" />
					</LN0>
					<LN lnClass="LPHD" lnType="EFA_LPHD1" inst="1">
						<Private type="EFA_MapType">EFA_LPHD</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10965.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10965.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10965.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10965" />
							<DAI name="subVal" sAddr="10965" />
							<DAI name="subQ" sAddr="10965" />
							<DAI name="subID" sAddr="10965" />
						</DOI>
						<DOI name="InOv">
							<DAI name="stVal" sAddr="556.0" />
							<DAI name="q" sAddr="556.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="556.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="556" />
							<DAI name="subVal" sAddr="556" />
							<DAI name="subQ" sAddr="556" />
							<DAI name="subID" sAddr="556" />
							<DAI name="blkEna" sAddr="556" />
						</DOI>
						<DOI name="NumPwrUp">
							<DAI name="stVal" sAddr="38.0" />
							<DAI name="q" sAddr="38.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="38.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="38" />
							<DAI name="subVal" sAddr="38" />
							<DAI name="subQ" sAddr="38" />
							<DAI name="subID" sAddr="38" />
							<DAI name="blkEna" sAddr="38" />
						</DOI>
						<DOI name="OutOv">
							<DAI name="stVal" sAddr="557.0" />
							<DAI name="q" sAddr="557.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="557.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="557" />
							<DAI name="subVal" sAddr="557" />
							<DAI name="subQ" sAddr="557" />
							<DAI name="subID" sAddr="557" />
							<DAI name="blkEna" sAddr="557" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="39.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="39.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="39.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="39" />
							<DAI name="subVal" sAddr="39" />
							<DAI name="subQ" sAddr="39" />
							<DAI name="subID" sAddr="39" />
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="hwRev" sAddr="48.0">
								<Val />
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="serNum" sAddr="49.0">
								<Val />
							</DAI>
							<DAI name="model" sAddr="50.0">
								<Val>TPU L500 2 1 D 3 C X X X X X X X X X X X X X X X X X XXXX 8 1 CXXX A2B1C2E3F1</Val>
							</DAI>
							<DAI name="location" sAddr="43.0">
								<Val>New Device Project2</Val>
							</DAI>
							<DAI name="owner" sAddr="42.0">
								<Val>Utility</Val>
							</DAI>
							<DAI name="ePSName" sAddr="41.0">
								<Val>Bay</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="559.0" />
							<DAI name="q" sAddr="559.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="559.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="559" />
							<DAI name="subVal" sAddr="559" />
							<DAI name="subQ" sAddr="559" />
							<DAI name="subID" sAddr="559" />
							<DAI name="blkEna" sAddr="559" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="origin">
								<DAI name="orCat" sAddr="36.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="36.0" />
							<DAI name="q" sAddr="36.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="36.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="36.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="36.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="36.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="36.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="36.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="36.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="36.9" />
							<DAI name="sboClass" sAddr="36.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="36.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="36.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="36.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="36.6" />
							</SDI>
							<DAI name="subEna" sAddr="36" />
							<DAI name="subVal" sAddr="36" />
							<DAI name="subQ" sAddr="36" />
							<DAI name="subID" sAddr="36" />
							<DAI name="blkEna" sAddr="36" />
						</DOI>
						<DOI name="Sim">
							<SDI name="origin">
								<DAI name="orCat" sAddr="9865.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="9865.0" />
							<DAI name="q" sAddr="9865.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="9865.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="9865.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="9865.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="9865.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="9865.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="9865.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="9865.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="9865.9" />
							<DAI name="sboClass" sAddr="9865.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="9865.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="9865.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="9865.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="9865.6" />
							</SDI>
							<DAI name="subEna" sAddr="9865" />
							<DAI name="subVal" sAddr="9865" />
							<DAI name="subQ" sAddr="9865" />
							<DAI name="subID" sAddr="9865" />
							<DAI name="blkEna" sAddr="9865" />
						</DOI>
						<DOI name="WrmStr">
							<DAI name="stVal" sAddr="37.0" />
							<DAI name="q" sAddr="37.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="37.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="37" />
							<DAI name="subVal" sAddr="37" />
							<DAI name="subQ" sAddr="37" />
							<DAI name="subID" sAddr="37" />
							<DAI name="blkEna" sAddr="37" />
						</DOI>
						<DOI name="OpTmh">
							<DAI name="stVal" sAddr="35.0" />
							<DAI name="q" sAddr="35.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="35.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="35" />
							<DAI name="subVal" sAddr="35" />
							<DAI name="subQ" sAddr="35" />
							<DAI name="subID" sAddr="35" />
							<DAI name="blkEna" sAddr="35" />
						</DOI>
					</LN>
					<LN lnClass="GGIO" lnType="EFA_GGIO1" inst="1" prefix="SV_DBL">
						<Private type="EFAFunction">a5521304-58a3-45e2-861e-d93bb04e589d</Private>
						<Private type="EFAFunctionName">SV_DBL</Private>
						<Private type="EFA_MapType">EFA_GGIO</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10965.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10965.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10965.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10965" />
							<DAI name="subVal" sAddr="10965" />
							<DAI name="subQ" sAddr="10965" />
							<DAI name="subID" sAddr="10965" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10962.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10962.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10962.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10962" />
							<DAI name="subVal" sAddr="10962" />
							<DAI name="subQ" sAddr="10962" />
							<DAI name="subID" sAddr="10962" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10963.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10963.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10963.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10963.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10963.15" />
							<DAI name="ctlModel" sAddr="10963.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10963.9" />
							<DAI name="sboClass" sAddr="10963.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10963.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10963.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10963.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10963.6" />
							</SDI>
							<DAI name="subEna" sAddr="10963" />
							<DAI name="subVal" sAddr="10963" />
							<DAI name="subQ" sAddr="10963" />
							<DAI name="subID" sAddr="10963" />
						</DOI>
						<Inputs>
							<Private type="EFASV">0d9632fb-3601-4952-9688-73ae0befe37d;PhaseA;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.001;0.000;;;MU01/I01ATCTR1.AmpSv</Private>
							<Private type="EFASV">0d9632fb-3601-4952-9688-73ae0befe37d;PhaseB;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.001;0.000;;;MU01/I01BTCTR2.AmpSv</Private>
							<Private type="EFASV">4bbc771c-3c0b-43c9-ae7c-4b7d85b25175;Neutral;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.001;0.000;;;MU01/I01NTCTR4.AmpSv</Private>
							<Private type="EFASV">9402ff6c-6839-4e19-9fe0-20781b5384d1;PhaseA;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.010;0.000;;;MU01/U01ATVTR1.VolSv</Private>
							<Private type="EFASV">9402ff6c-6839-4e19-9fe0-20781b5384d1;PhaseB;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.010;0.000;;;MU01/U01BTVTR2.VolSv</Private>
							<Private type="EFASV">9402ff6c-6839-4e19-9fe0-20781b5384d1;PhaseC;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.010;0.000;;;MU01/U01CTVTR3.VolSv</Private>
							<Private type="EFASV">aafdfe76-5264-4a41-9e3d-32549834ed16;Neutral;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.010;0.000;;;MU01/U01NTVTR4.VolSv</Private>
							<Private type="EFASV">0d9632fb-3601-4952-9688-73ae0befe37d;PhaseC;DOBLEMU01;01-0C-CD-04-00-20;4020;0;0;80;PhsMeas1;16;1;2;0;0.001;0.000;;;MU01/I01CTCTR3.AmpSv</Private>
							<ExtRef desc="IO.IO1.SMVBaseChannel1 [Neutral - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" intAddr="aafdfe76-5264-4a41-9e3d-32549834ed16;Neutral" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.IO1.SMVBaseChannel1 [Neutral - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" intAddr="4bbc771c-3c0b-43c9-ae7c-4b7d85b25175;Neutral" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_DBL.U [PhaseA - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" intAddr="9402ff6c-6839-4e19-9fe0-20781b5384d1;PhaseA" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_DBL.U [PhaseB - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" intAddr="9402ff6c-6839-4e19-9fe0-20781b5384d1;PhaseB" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_DBL.U [PhaseC - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" intAddr="9402ff6c-6839-4e19-9fe0-20781b5384d1;PhaseC" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_DBL.I [PhaseA - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" intAddr="0d9632fb-3601-4952-9688-73ae0befe37d;PhaseA" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_DBL.I [PhaseB - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" intAddr="0d9632fb-3601-4952-9688-73ae0befe37d;PhaseB" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_DBL.I [PhaseC - SMV Base Channel]" iedName="MU_DOBLE" ldInst="MU01" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" intAddr="0d9632fb-3601-4952-9688-73ae0befe37d;PhaseC" serviceType="SMV" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN lnClass="GGIO" lnType="EFA_GGIO1" inst="1" prefix="SV_RTDS">
						<Private type="EFAFunction">9af3def4-2478-4522-a09b-e916d0d06901</Private>
						<Private type="EFAFunctionName">SV_RTDS</Private>
						<Private type="EFA_MapType">EFA_GGIO</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10965.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10965.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10965.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10965" />
							<DAI name="subVal" sAddr="10965" />
							<DAI name="subQ" sAddr="10965" />
							<DAI name="subID" sAddr="10965" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10962.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10962.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10962.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10962" />
							<DAI name="subVal" sAddr="10962" />
							<DAI name="subQ" sAddr="10962" />
							<DAI name="subID" sAddr="10962" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10963.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10963.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10963.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10963.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10963.15" />
							<DAI name="ctlModel" sAddr="10963.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10963.9" />
							<DAI name="sboClass" sAddr="10963.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10963.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10963.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10963.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10963.6" />
							</SDI>
							<DAI name="subEna" sAddr="10963" />
							<DAI name="subVal" sAddr="10963" />
							<DAI name="subQ" sAddr="10963" />
							<DAI name="subID" sAddr="10963" />
						</DOI>
						<Inputs>
							<Private type="EFASV">82511f44-d0a4-4e59-aac5-4a2c82bd5581;Neutral;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;15;0.01;0;;;RTDSSVMU00/TVTR4.Vol</Private>
							<Private type="EFASV">f1e3139d-d8c5-43d0-8e51-5d462e907f80;Neutral;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;7;0.001;0;;;RTDSSVMU00/TCTR4.Amp</Private>
							<Private type="EFASV">7e037f88-a10b-4327-ae2b-45a927d1420f;PhaseA;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;9;0.01;0;;;RTDSSVMU00/TVTR1.Vol</Private>
							<Private type="EFASV">7e037f88-a10b-4327-ae2b-45a927d1420f;PhaseB;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;11;0.01;0;;;RTDSSVMU00/TVTR2.Vol</Private>
							<Private type="EFASV">7e037f88-a10b-4327-ae2b-45a927d1420f;PhaseC;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;13;0.01;0;;;RTDSSVMU00/TVTR3.Vol</Private>
							<Private type="EFASV">0b1443fc-915c-46f4-b2a5-7bfb113285aa;PhaseA;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;1;0.001;0;;;RTDSSVMU00/TCTR1.Amp</Private>
							<Private type="EFASV">0b1443fc-915c-46f4-b2a5-7bfb113285aa;PhaseB;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;3;0.001;0;;;RTDSSVMU00/TCTR2.Amp</Private>
							<Private type="EFASV">0b1443fc-915c-46f4-b2a5-7bfb113285aa;PhaseC;RTDSSVMU0001;01-0C-CD-04-00-11;4011;1;0;80;PhsMeas1;16;1;2;5;0.001;0;;;RTDSSVMU00/TCTR3.Amp</Private>
							<ExtRef desc="IO.IO1.SMVBaseChannel1 [Neutral - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TVTR" lnInst="4" doName="Vol" intAddr="82511f44-d0a4-4e59-aac5-4a2c82bd5581;Neutral" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.IO1.SMVBaseChannel1 [Neutral - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TCTR" lnInst="4" doName="Amp" intAddr="f1e3139d-d8c5-43d0-8e51-5d462e907f80;Neutral" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_RTDS.U [PhaseA - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TVTR" lnInst="1" doName="Vol" intAddr="7e037f88-a10b-4327-ae2b-45a927d1420f;PhaseA" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_RTDS.U [PhaseB - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TVTR" lnInst="2" doName="Vol" intAddr="7e037f88-a10b-4327-ae2b-45a927d1420f;PhaseB" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_RTDS.U [PhaseC - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TVTR" lnInst="3" doName="Vol" intAddr="7e037f88-a10b-4327-ae2b-45a927d1420f;PhaseC" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_RTDS.I [PhaseA - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TCTR" lnInst="1" doName="Amp" intAddr="0b1443fc-915c-46f4-b2a5-7bfb113285aa;PhaseA" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_RTDS.I [PhaseB - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TCTR" lnInst="2" doName="Amp" intAddr="0b1443fc-915c-46f4-b2a5-7bfb113285aa;PhaseB" serviceType="SMV" srcCBName="MSVCB01" />
							<ExtRef desc="IO.SV_RTDS.I [PhaseC - SMV Base Channel]" iedName="MU_RTDS" ldInst="RTDSSVMU00" prefix="" lnClass="TCTR" lnInst="3" doName="Amp" intAddr="0b1443fc-915c-46f4-b2a5-7bfb113285aa;PhaseC" serviceType="SMV" srcCBName="MSVCB01" />
						</Inputs>
					</LN>
					<LN lnClass="GGIO" lnType="EFA_GGIO3" inst="1" prefix="CB">
						<Private type="EFAFunction">d8ba0101-8f3b-4b32-a78e-470a313a3a1a</Private>
						<Private type="EFAFunctionName">CB</Private>
						<Private type="EFA_MapType">EFA_GGIO</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10965.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10965.1" />
							<DAI name="t" sAddr="10965.2" />
							<DAI name="subEna" sAddr="10965" />
							<DAI name="subVal" sAddr="10965" />
							<DAI name="subQ" sAddr="10965" />
							<DAI name="subID" sAddr="10965" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10962.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10962.1" />
							<DAI name="t" sAddr="10962.2" />
							<DAI name="subEna" sAddr="10962" />
							<DAI name="subVal" sAddr="10962" />
							<DAI name="subQ" sAddr="10962" />
							<DAI name="subID" sAddr="10962" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10963.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10963.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10963.1" />
							<DAI name="t" sAddr="10963.2" />
							<DAI name="stSeld" sAddr="10963.15" />
							<DAI name="ctlModel" sAddr="10963.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10963.9" />
							<DAI name="sboClass" sAddr="10963.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10963.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10963.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10963.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10963.6" />
							</SDI>
							<DAI name="subEna" sAddr="10963" />
							<DAI name="subVal" sAddr="10963" />
							<DAI name="subQ" sAddr="10963" />
							<DAI name="subID" sAddr="10963" />
						</DOI>
						<DOI name="DPCSO01">
							<Private type="EFADOName_DOI">CtlCB1_CB1XCBR1_Pos_stVal</Private>
							<DAI name="stVal" sAddr="11763.0">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="q" sAddr="11763.1" />
							<DAI name="t" sAddr="11763.2" />
							<DAI name="subEna" sAddr="11763">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11763">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="subQ" sAddr="11763">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11763">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11763">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO02">
							<Private type="EFADOName_DOI">XCBR_OUT_GGIO1_DPCSO1_stVal</Private>
							<DAI name="stVal" sAddr="11830.0">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="q" sAddr="11830.1" />
							<DAI name="t" sAddr="11830.2" />
							<DAI name="subEna" sAddr="11830">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11830">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="subQ" sAddr="11830">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11830">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11830">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO03">
							<Private type="EFADOName_DOI">XCBR_OUT_GGIO2_DPCSO1_stVal</Private>
							<DAI name="stVal" sAddr="11839.0">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="q" sAddr="11839.1" />
							<DAI name="t" sAddr="11839.2" />
							<DAI name="subEna" sAddr="11839">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11839">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="subQ" sAddr="11839">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11839">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11839">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO04">
							<Private type="EFADOName_DOI">XCBR_OUT_GGIO3_DPCSO1_stVal</Private>
							<DAI name="stVal" sAddr="11840.0">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="q" sAddr="11840.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11840.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11840.0">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11840.0">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="subQ" sAddr="11840.0">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11840.0">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11840.0">
								<Val>0</Val>
							</DAI>
						</DOI>
						<Inputs>
							<Private type="EFAGOOSE">11763;DOBLE_F6150sv_20;01-0C-CD-01-00-20;0020;1;CtlCB1/CB1XCBR1.Pos;Dset1_CBStatus;2;1000;0:1;1:2</Private>
							<Private type="EFAGOOSE">11830;RTDS_GTNETx2_11;01-0C-CD-01-01-11;0011;1;XCBR/OUT_GGIO1.DPCSO1;GOOSE_outputs_1;3;2000;0:1</Private>
							<Private type="EFAGOOSE">11839;RTDS_GTNETx2_11;01-0C-CD-01-01-11;0011;1;XCBR/OUT_GGIO2.DPCSO1;GOOSE_outputs_1;3;2000;0:2</Private>
							<Private type="EFAGOOSE">11840;RTDS_GTNETx2_11;01-0C-CD-01-01-11;0011;1;XCBR/OUT_GGIO3.DPCSO1;GOOSE_outputs_1;3;2000;0:3</Private>
							<ExtRef desc="IO.CB.CtlCB1_CB1XCBR1_Pos_stVal [DPS]" iedName="XCBR_DOBLE" ldInst="CtlCB1" prefix="CB1" lnClass="XCBR" lnInst="1" doName="Pos" intAddr="11763" serviceType="GOOSE" srcLDInst="System" srcCBName="gcb01" />
							<ExtRef desc="IO.CB.XCBR_OUT_GGIO1_DPCSO1_stVal [DPS]" iedName="XCBR_RTDS" ldInst="XCBR" prefix="OUT_" lnClass="GGIO" lnInst="1" doName="DPCSO1" intAddr="11830" serviceType="GOOSE" srcCBName="GCB1" />
							<ExtRef desc="IO.CB.XCBR_OUT_GGIO2_DPCSO1_stVal [DPS]" iedName="XCBR_RTDS" ldInst="XCBR" prefix="OUT_" lnClass="GGIO" lnInst="2" doName="DPCSO1" intAddr="11839" serviceType="GOOSE" srcCBName="GCB1" />
							<ExtRef desc="IO.CB.XCBR_OUT_GGIO3_DPCSO1_stVal [DPS]" iedName="XCBR_RTDS" ldInst="XCBR" prefix="OUT_" lnClass="GGIO" lnInst="3" doName="DPCSO1" intAddr="11840" serviceType="GOOSE" srcCBName="GCB1" />
						</Inputs>
					</LN>
					<LN lnClass="GGIO" lnType="EFA_GGIO4" inst="1" prefix="RBRF">
						<Private type="EFAFunction">09e5e67d-958d-48e5-b231-6158c2e99dce</Private>
						<Private type="EFAFunctionName">RBRF</Private>
						<Private type="EFA_MapType">EFA_GGIO</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10965.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10965.1" />
							<DAI name="t" sAddr="10965.2" />
							<DAI name="subEna" sAddr="10965" />
							<DAI name="subVal" sAddr="10965" />
							<DAI name="subQ" sAddr="10965" />
							<DAI name="subID" sAddr="10965" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10962.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10962.1" />
							<DAI name="t" sAddr="10962.2" />
							<DAI name="subEna" sAddr="10962" />
							<DAI name="subVal" sAddr="10962" />
							<DAI name="subQ" sAddr="10962" />
							<DAI name="subID" sAddr="10962" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10963.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10963.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10963.1" />
							<DAI name="t" sAddr="10963.2" />
							<DAI name="stSeld" sAddr="10963.15" />
							<DAI name="ctlModel" sAddr="10963.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10963.9" />
							<DAI name="sboClass" sAddr="10963.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10963.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10963.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10963.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10963.6" />
							</SDI>
							<DAI name="subEna" sAddr="10963" />
							<DAI name="subVal" sAddr="10963" />
							<DAI name="subQ" sAddr="10963" />
							<DAI name="subID" sAddr="10963" />
						</DOI>
						<DOI name="Ind01">
							<Private type="EFADOName_DOI">OpEx_TMW</Private>
							<DAI name="stVal" sAddr="11688.0">
								<Val>0</Val>
							</DAI>
							<DAI name="q" sAddr="11688.1" />
							<DAI name="t" sAddr="11688.2" />
							<DAI name="subEna" sAddr="11688">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11688">
								<Val>0</Val>
							</DAI>
							<DAI name="subQ" sAddr="11688">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11688">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11688">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind02">
							<Private type="EFADOName_DOI">OpEx_SISCO</Private>
							<DAI name="stVal" sAddr="11796.0">
								<Val>0</Val>
							</DAI>
							<DAI name="q" sAddr="11796.1" />
							<DAI name="t" sAddr="11796.2" />
							<DAI name="subEna" sAddr="11796">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11796">
								<Val>0</Val>
							</DAI>
							<DAI name="subQ" sAddr="11796">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11796">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11796">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind03">
							<Private type="EFADOName_DOI">OpEx_DNV</Private>
							<DAI name="stVal" sAddr="11797.0">
								<Val>0</Val>
							</DAI>
							<DAI name="q" sAddr="11797.1" />
							<DAI name="t" sAddr="11797.2" />
							<DAI name="subEna" sAddr="11797">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11797">
								<Val>0</Val>
							</DAI>
							<DAI name="subQ" sAddr="11797">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11797">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11797">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind04">
							<Private type="EFADOName_DOI">OpEx_NR</Private>
							<DAI name="stVal" sAddr="11798.0">
								<Val>0</Val>
							</DAI>
							<DAI name="q" sAddr="11798.1" />
							<DAI name="t" sAddr="11798.2" />
							<DAI name="subEna" sAddr="11798">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11798">
								<Val>0</Val>
							</DAI>
							<DAI name="subQ" sAddr="11798">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11798">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11798">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind05">
							<Private type="EFADOName_DOI">OpEx_RTDS</Private>
							<DAI name="stVal" sAddr="11815.0">
								<Val>0</Val>
							</DAI>
							<DAI name="q" sAddr="11815.1" />
							<DAI name="t" sAddr="11815.2" />
							<DAI name="subEna" sAddr="11815">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11815">
								<Val>0</Val>
							</DAI>
							<DAI name="subQ" sAddr="11815">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11815">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11815">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind06">
							<Private type="EFADOName_DOI">OpEx_SEL1</Private>
							<DAI name="stVal" sAddr="11841.0">
								<Val>0</Val>
							</DAI>
							<DAI name="q" sAddr="11841.1" />
							<DAI name="t" sAddr="11841.2" />
							<DAI name="subEna" sAddr="11841">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11841">
								<Val>0</Val>
							</DAI>
							<DAI name="subQ" sAddr="11841">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11841">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11841">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind07">
							<Private type="EFADOName_DOI">OpEx_SEL2</Private>
							<DAI name="stVal" sAddr="11866.0">
								<Val>0</Val>
							</DAI>
							<DAI name="q" sAddr="11866.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11866.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11866.0">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11866.0">
								<Val>0</Val>
							</DAI>
							<DAI name="subQ" sAddr="11866.0">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11866.0">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11866.0">
								<Val>0</Val>
							</DAI>
						</DOI>
						<Inputs>
							<Private type="EFAGOOSE">11688;TMW_Anvil_91;01-0C-CD-01-00-91;0091;1;CTL1/CB1RBRF1.OpEx;CB1GooseDS;8;;0:6</Private>
							<Private type="EFAGOOSE">11796;SISCO_AXS4_51;01-0C-CD-01-00-51;0051;1;lDevice1/RBRF1.OpEx;GOOSE_Data;14;;0:11;1:12</Private>
							<Private type="EFAGOOSE">11815;RTDS_MMSVOYAGEUR_11;01-0C-CD-01-00-11;0011;1;ProtCtrl/RBRF1.OpEx;DS3_GOOSE;28;2000;0:68;1:73;2:74</Private>
							<Private type="EFAGOOSE">11797;DNV_CLISIM_7F;01-0C-CD-01-00-7F;007F;1;KEMALD/RBRF1.OpEx;gseStatus;6;;0:8;1:9;2:10</Private>
							<Private type="EFAGOOSE">11798;NR_PCS902_A0;01-0C-CD-01-00-A0;00A0;1;PIGO01/GOOUTRBRF1.OpEx;dsGOOSE0;9;5000;0:9</Private>
							<Private type="EFAGOOSE">11841;SEL_401L_42;01-0C-CD-01-00-42;0042;1;PRO/BFR1RBRF1.OpEx;BFR_TRP;4;1000;0:1;1:2</Private>
							<Private type="EFAGOOSE">11866;SEL_401L_42;01-0C-CD-01-00-42;0042;1;PRO/BFR2RBRF2.OpEx;BFR_TRP;4;1000;0:3;1:4</Private>
							<ExtRef desc="IO.IO1.SPS [SPS]" iedName="IED_TMW" ldInst="CTL1" prefix="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" intAddr="11688" serviceType="GOOSE" srcCBName="gcbTMW" />
							<ExtRef desc="IO.RBRF.SPS [SPS]" iedName="IED_SISCO" ldInst="lDevice1" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" intAddr="11796" serviceType="GOOSE" srcCBName="gocbBrkrDemo" />
							<ExtRef desc="IO.RBRF.SPS1 [SPS]" iedName="IED_DNV" ldInst="KEMALD" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" intAddr="11797" serviceType="GOOSE" srcCBName="gcbSTATUS" />
							<ExtRef desc="IO.RBRF.SPS2 [SPS]" iedName="SV_NR" ldInst="PIGO01" prefix="GOOUT" lnClass="RBRF" lnInst="1" doName="OpEx" intAddr="11798" serviceType="GOOSE" srcCBName="gocb0" />
							<ExtRef desc="IO.RBRF.SPS [SPS]" iedName="IED_RTDS" ldInst="ProtCtrl" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" intAddr="11815" serviceType="GOOSE" srcCBName="gcb1" />
							<ExtRef desc="IO.RBRF.PRO_BFR1RBRF1_OpEx_general [SPS]" iedName="SV_SEL" ldInst="PRO" prefix="BFR1" lnClass="RBRF" lnInst="1" doName="OpEx" intAddr="11841" serviceType="GOOSE" srcLDInst="CFG" srcCBName="BFR_TRP" />
							<ExtRef desc="IO.RBRF.PRO_BFR2RBRF2_OpEx_general [SPS]" iedName="SV_SEL" ldInst="PRO" prefix="BFR2" lnClass="RBRF" lnInst="2" doName="OpEx" intAddr="11866" serviceType="GOOSE" srcLDInst="CFG" srcCBName="BFR_TRP" />
						</Inputs>
					</LN>
					<LN lnClass="GGIO" lnType="EFA_GGIO1" inst="1" prefix="IO1">
						<Private type="EFAFunction">0e7807ff-2c99-42a9-9d6e-67c7a384d05a</Private>
						<Private type="EFAFunctionName">IO1</Private>
						<Private type="EFA_MapType">EFA_GGIO</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10965.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10965.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10965.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10965" />
							<DAI name="subVal" sAddr="10965" />
							<DAI name="subQ" sAddr="10965" />
							<DAI name="subID" sAddr="10965" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10962.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10962.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10962.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10962" />
							<DAI name="subVal" sAddr="10962" />
							<DAI name="subQ" sAddr="10962" />
							<DAI name="subID" sAddr="10962" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10963.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10963.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10963.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10963.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10963.15" />
							<DAI name="ctlModel" sAddr="10963.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10963.9" />
							<DAI name="sboClass" sAddr="10963.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10963.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10963.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10963.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10963.6" />
							</SDI>
							<DAI name="subEna" sAddr="10963" />
							<DAI name="subVal" sAddr="10963" />
							<DAI name="subQ" sAddr="10963" />
							<DAI name="subID" sAddr="10963" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="USER">
					<Private type="EFALDev">c2b2f7fe-7c8c-4342-86fb-7901c2d8a1eb</Private>
					<LN0 lnClass="LLN0" lnType="EFA_LLN3" inst="">
						<Private type="EFA_MapType">EFA_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="configRev">
								<Private type="EFAReadOnly" />
								<Val>1.46</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
							<DAI name="d" sAddr="10973.0">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10974.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10974.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10974.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10974" />
							<DAI name="subVal" sAddr="10974" />
							<DAI name="subQ" sAddr="10974" />
							<DAI name="subID" sAddr="10974" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10971.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10971.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10971.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10971" />
							<DAI name="subVal" sAddr="10971" />
							<DAI name="subQ" sAddr="10971" />
							<DAI name="subID" sAddr="10971" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10972.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10972.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10972.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10972.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10972.15" />
							<DAI name="ctlModel" sAddr="10972.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10972.9" />
							<DAI name="sboClass" sAddr="10972.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10972.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10972.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10972.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10972.6" />
							</SDI>
							<DAI name="subEna" sAddr="10972" />
							<DAI name="subVal" sAddr="10972" />
							<DAI name="subQ" sAddr="10972" />
							<DAI name="subID" sAddr="10972" />
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" sAddr="10970.0" />
							<DAI name="q" sAddr="10970.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10970.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10970" />
							<DAI name="subVal" sAddr="10970" />
							<DAI name="subQ" sAddr="10970" />
							<DAI name="subID" sAddr="10970" />
							<DAI name="blkEna" sAddr="10970" />
						</DOI>
						<DOI name="LocSta">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10969.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10969.0" />
							<DAI name="q" sAddr="10969.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10969.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="10969.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="10969.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="10969.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="10969.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="10969.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="10969.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10969.9" />
							<DAI name="sboClass" sAddr="10969.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10969.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10969.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10969.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10969.6" />
							</SDI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="10969" />
							<DAI name="subVal" sAddr="10969" />
							<DAI name="subQ" sAddr="10969" />
							<DAI name="subID" sAddr="10969" />
							<DAI name="blkEna" sAddr="10969" />
						</DOI>
						<SettingControl numOfSGs="8" />
					</LN0>
					<LN lnClass="LPHD" lnType="EFA_LPHD1" inst="1">
						<Private type="EFA_MapType">EFA_LPHD</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10974.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10974.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10974.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="10974" />
							<DAI name="subVal" sAddr="10974" />
							<DAI name="subQ" sAddr="10974" />
							<DAI name="subID" sAddr="10974" />
						</DOI>
						<DOI name="InOv">
							<DAI name="stVal" sAddr="556.0" />
							<DAI name="q" sAddr="556.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="556.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="556" />
							<DAI name="subVal" sAddr="556" />
							<DAI name="subQ" sAddr="556" />
							<DAI name="subID" sAddr="556" />
							<DAI name="blkEna" sAddr="556" />
						</DOI>
						<DOI name="NumPwrUp">
							<DAI name="stVal" sAddr="38.0" />
							<DAI name="q" sAddr="38.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="38.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="38" />
							<DAI name="subVal" sAddr="38" />
							<DAI name="subQ" sAddr="38" />
							<DAI name="subID" sAddr="38" />
							<DAI name="blkEna" sAddr="38" />
						</DOI>
						<DOI name="OutOv">
							<DAI name="stVal" sAddr="557.0" />
							<DAI name="q" sAddr="557.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="557.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="557" />
							<DAI name="subVal" sAddr="557" />
							<DAI name="subQ" sAddr="557" />
							<DAI name="subID" sAddr="557" />
							<DAI name="blkEna" sAddr="557" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" sAddr="39.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="39.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="39.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="39" />
							<DAI name="subVal" sAddr="39" />
							<DAI name="subQ" sAddr="39" />
							<DAI name="subID" sAddr="39" />
						</DOI>
						<DOI name="PhyNam">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="hwRev" sAddr="48.0">
								<Val />
							</DAI>
							<DAI name="swRev" sAddr="47.0">
								<Val />
							</DAI>
							<DAI name="serNum" sAddr="49.0">
								<Val />
							</DAI>
							<DAI name="model" sAddr="50.0">
								<Val>TPU L500 2 1 D 3 C X X X X X X X X X X X X X X X X X XXXX 8 1 CXXX A2B1C2E3F1</Val>
							</DAI>
							<DAI name="location" sAddr="43.0">
								<Val>New Device Project2</Val>
							</DAI>
							<DAI name="owner" sAddr="42.0">
								<Val>Utility</Val>
							</DAI>
							<DAI name="ePSName" sAddr="41.0">
								<Val>Bay</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" sAddr="559.0" />
							<DAI name="q" sAddr="559.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="559.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="559" />
							<DAI name="subVal" sAddr="559" />
							<DAI name="subQ" sAddr="559" />
							<DAI name="subID" sAddr="559" />
							<DAI name="blkEna" sAddr="559" />
						</DOI>
						<DOI name="RsStat">
							<SDI name="origin">
								<DAI name="orCat" sAddr="36.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="36.0" />
							<DAI name="q" sAddr="36.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="36.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="36.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="36.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="36.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="36.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="36.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="36.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="36.9" />
							<DAI name="sboClass" sAddr="36.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="36.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="36.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="36.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="36.6" />
							</SDI>
							<DAI name="subEna" sAddr="36" />
							<DAI name="subVal" sAddr="36" />
							<DAI name="subQ" sAddr="36" />
							<DAI name="subID" sAddr="36" />
							<DAI name="blkEna" sAddr="36" />
						</DOI>
						<DOI name="Sim">
							<SDI name="origin">
								<DAI name="orCat" sAddr="9865.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="9865.0" />
							<DAI name="q" sAddr="9865.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="9865.2">
								<Val />
							</DAI>
							<DAI name="stSeld" sAddr="9865.16" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual" sAddr="9865.11">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" sAddr="9865.12">
									<Val>1000</Val>
								</DAI>
								<DAI name="offDur" sAddr="9865.13">
									<Val>1000</Val>
								</DAI>
								<DAI name="numPls" sAddr="9865.14">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" sAddr="9865.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="9865.9" />
							<DAI name="sboClass" sAddr="9865.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="9865.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="9865.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="9865.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="9865.6" />
							</SDI>
							<DAI name="subEna" sAddr="9865" />
							<DAI name="subVal" sAddr="9865" />
							<DAI name="subQ" sAddr="9865" />
							<DAI name="subID" sAddr="9865" />
							<DAI name="blkEna" sAddr="9865" />
						</DOI>
						<DOI name="WrmStr">
							<DAI name="stVal" sAddr="37.0" />
							<DAI name="q" sAddr="37.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="37.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="37" />
							<DAI name="subVal" sAddr="37" />
							<DAI name="subQ" sAddr="37" />
							<DAI name="subID" sAddr="37" />
							<DAI name="blkEna" sAddr="37" />
						</DOI>
						<DOI name="OpTmh">
							<DAI name="stVal" sAddr="35.0" />
							<DAI name="q" sAddr="35.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="35.2">
								<Val />
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<DAI name="subEna" sAddr="35" />
							<DAI name="subVal" sAddr="35" />
							<DAI name="subQ" sAddr="35" />
							<DAI name="subID" sAddr="35" />
							<DAI name="blkEna" sAddr="35" />
						</DOI>
					</LN>
					<LN lnClass="GAPC" lnType="EFA_GAPC" inst="1" prefix="CombPos">
						<Private type="EFAFunction">0d966f5e-8307-4337-87cf-538dcd08dd6f</Private>
						<Private type="EFAFunctionName">CombPos</Private>
						<Private type="EFA_MapType">EFA_GAPC</Private>
						<DOI name="NamPlt">
							<DAI name="vendor" sAddr="51.0">
								<Val>Efacec</Val>
							</DAI>
							<DAI name="swRev" sAddr="47.0" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10974.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10974.1" />
							<DAI name="t" sAddr="10974.2" />
							<DAI name="subEna" sAddr="10974" />
							<DAI name="subVal" sAddr="10974" />
							<DAI name="subQ" sAddr="10974" />
							<DAI name="subID" sAddr="10974" />
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" sAddr="10971.0">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" sAddr="10971.1" />
							<DAI name="t" sAddr="10971.2" />
							<DAI name="subEna" sAddr="10971" />
							<DAI name="subVal" sAddr="10971" />
							<DAI name="subQ" sAddr="10971" />
							<DAI name="subID" sAddr="10971" />
						</DOI>
						<DOI name="Mod">
							<SDI name="origin">
								<DAI name="orCat" sAddr="10972.3">
									<Val>not-supported</Val>
								</DAI>
							</SDI>
							<DAI name="stVal" sAddr="10972.0">
								<Val>on</Val>
							</DAI>
							<DAI name="q" sAddr="10972.1" />
							<DAI name="t" sAddr="10972.2" />
							<DAI name="stSeld" sAddr="10972.15" />
							<DAI name="ctlModel" sAddr="10972.7">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" sAddr="10972.9" />
							<DAI name="sboClass" sAddr="10972.10">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" sAddr="10972.8" />
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="10972.4" />
								<SDI name="origin">
									<DAI name="orCat" sAddr="10972.5">
										<Val>not-supported</Val>
									</DAI>
								</SDI>
								<DAI name="Test" sAddr="10972.6" />
							</SDI>
							<DAI name="subEna" sAddr="10972" />
							<DAI name="subVal" sAddr="10972" />
							<DAI name="subQ" sAddr="10972" />
							<DAI name="subID" sAddr="10972" />
						</DOI>
						<DOI name="Str">
							<DAI name="general">
								<Val>0</Val>
							</DAI>
							<DAI name="dirGeneral">
								<Val>unknown</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DPCSO01">
							<Private type="EFADOName_DOI">Pos</Private>
							<DAI name="stVal" sAddr="11689.0">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="q" sAddr="11689.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="11689.2">
								<Val />
							</DAI>
							<DAI name="subEna" sAddr="11689.0">
								<Val>0</Val>
							</DAI>
							<DAI name="subVal" sAddr="11689.0">
								<Val>intermediate</Val>
							</DAI>
							<DAI name="subQ" sAddr="11689.0">
								<Val>0</Val>
							</DAI>
							<DAI name="subID" sAddr="11689.0">
								<Val>0</Val>
							</DAI>
							<DAI name="blkEna" sAddr="11689.0">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnClass="GGIO" lnType="GGIO" inst="1">
						<Private type="EFALNode">IEC 61850-7-4:2007A</Private>
						<DOI name="Beh">
							<DAI name="stVal" sAddr="10974.0" />
							<DAI name="q" sAddr="10974.1">
								<Val />
							</DAI>
							<DAI name="t" sAddr="10974.2">
								<Val />
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<Private type="EFADOName">11693</Private>
							<Private type="EFAUserCreated" />
							<DAI name="stVal" sAddr="11693.0" />
							<DAI name="q" sAddr="11693.1" />
							<DAI name="t" sAddr="11693.2" />
						</DOI>
						<DOI name="Ind02">
							<Private type="EFADOName">11692</Private>
							<Private type="EFAUserCreated" />
							<DAI name="stVal" sAddr="11692.0" />
							<DAI name="q" sAddr="11692.1" />
							<DAI name="t" sAddr="11692.2" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="PRPETH4ETH5">
			<Private type="EFA_Net">e1375d79-d834-4460-8198-168ae41f367d</Private>
			<ServerAt apName="ActiveBackupETH1ETH2" />
		</AccessPoint>
	</IED>	
	<DataTypeTemplates>
		<LNodeType id="LLN0_0" iedType="" lnClass="LLN0">
			<DO transient="false" name="NamPlt" type="LPL_0" />
			<DO transient="false" name="Beh" type="ENS_0" />
			<DO transient="false" name="Health" type="ENS_1" />
			<DO transient="false" name="Mod" type="ENC_0" />
			<DO transient="false" name="OpTmh" type="INS_0" />
			<DO transient="false" name="LocKey" type="SPS_0" />
			<DO transient="false" name="Loc" type="SPS_0" />
			<DO transient="false" name="LocSta" type="SPS_0" />
			<DO transient="false" name="Diag" type="SPC_0" />
			<DO transient="false" name="LEDRs" type="SPC_0" />
		</LNodeType>
		<LNodeType id="LPHD_0" iedType="" lnClass="LPHD">
			<DO transient="false" name="PhyNam" type="DPL_0" />
			<DO transient="false" name="PhyHealth" type="INS_3" />
			<DO transient="false" name="OutOv" type="SPS_0" />
			<DO transient="false" name="Proxy" type="SPS_0" />
			<DO transient="false" name="InOv" type="SPS_0" />
			<DO transient="false" name="NumPwrUp" type="INS_0" />
			<DO transient="false" name="WrmStr" type="INS_0" />
			<DO transient="false" name="WacTrg" type="INS_0" />
			<DO transient="false" name="PwrUp" type="SPS_0" />
			<DO transient="false" name="PwrDn" type="SPS_0" />
			<DO transient="false" name="PwrSupAlm" type="SPS_0" />
			<DO transient="false" name="RsStat" type="SPC_0" />
			<DO transient="false" name="Sim" type="SPC_0" />
		</LNodeType>
		<LNodeType id="TCTR_0" iedType="" lnClass="TCTR">
			<DO transient="false" name="EEName" type="DPL_0" />
			<DO transient="false" name="EEHealth" type="ENS_1" />
			<DO transient="false" name="OpTmh" type="INS_0" />
			<DO transient="false" name="AmpSv" type="SAV_0" />
			<DO transient="false" name="ARtg" type="ASG_0" />
			<DO transient="false" name="HzRtg" type="ASG_0" />
			<DO transient="false" name="Rat" type="ASG_0" />
		</LNodeType>
		<LNodeType id="TVTR_0" iedType="" lnClass="TVTR">
			<DO transient="false" name="EEName" type="DPL_0" />
			<DO transient="false" name="EEHealth" type="ENS_1" />
			<DO transient="false" name="OpTmh" type="INS_0" />
			<DO transient="false" name="VolSv" type="SAV_0" />
			<DO transient="false" name="VRtg" type="ASG_0" />
			<DO transient="false" name="HzRtg" type="ASG_0" />
			<DO transient="false" name="Rat" type="ASG_0" />
		</LNodeType>
		<LNodeType id="LLN0_STANDARD" desc="General Logical Node 0" lnClass="LLN0">
			<DO name="NamPlt" type="LPL_LLN0" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="GrRef" type="ORG_SRC_REF" />
		</LNodeType>
		<LNodeType id="LPHD_STANDARD" desc="Px40 Physical Device Information" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_STANDARD" />
			<DO name="PhyHealth" type="ENS_HEALTH" />
			<DO name="Proxy" type="SPS_D" />
			<DO name="PwrUp" type="SPS_D" />
		</LNodeType>
		<LNodeType id="CSWI_BASIC" desc="Switch controller" lnClass="CSWI">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpOpn" type="ACT_NO_SEG" />
			<DO name="OpCls" type="ACT_NO_SEG" />
			<DO name="OpCntRs" type="INC_MOD_STD" />
			<DO name="Pos" type="DPC_CTRL" />
		</LNodeType>
		<LNodeType id="PTRC_GLOBAL" desc="Protection trip for global protection conditioning" lnClass="PTRC">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="Tr" type="ACT_SEG" />
			<DO name="Op" type="ACT_SEG_NEU" />
			<DO name="Str" type="ACD_SEG_NEU" />
		</LNodeType>
		<LNodeType id="XCBR_BASIC" desc="Circuit Breaker (w.r.t Mandatory Attributes Only)" lnClass="XCBR">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="EEHealth" type="ENS_HEALTH" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCnt" type="INS_BASIC" />
			<DO name="CBOpCap" type="ENS_CBCAP" />
			<DO name="SumSwARs" type="BCR_PRIV" />
			<DO name="Pos" type="DPC_STATUS" />
			<DO name="BlkOpn" type="SPC_STATUS" />
			<DO name="BlkCls" type="SPC_STATUS" />
		</LNodeType>
		<LNodeType id="LLN0_SYSTEM" desc="System Logical Node 0" lnClass="LLN0">
			<DO name="NamPlt" type="LPL_LLN0" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_CTRL_LD_MOD" />
			<DO name="LEDRs" type="SPC_CONTROL" />
			<DO name="OrdRun" type="SPS_WD_PRIV" />
			<DO name="SyncSt" type="SPS_WD_PRIV" />
		</LNodeType>
		<LNodeType id="GGIO_IND_64" desc="Generic Process I/O (w.r.t 64 Indications Ctrl i/p)" lnClass="GGIO">
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Ind1" type="SPS_D" />
			<DO name="Ind2" type="SPS_D" />
			<DO name="Ind3" type="SPS_D" />
			<DO name="Ind4" type="SPS_D" />
			<DO name="Ind5" type="SPS_D" />
			<DO name="Ind6" type="SPS_D" />
			<DO name="Ind7" type="SPS_D" />
			<DO name="Ind8" type="SPS_D" />
			<DO name="Ind9" type="SPS_D" />
			<DO name="Ind10" type="SPS_D" />
			<DO name="Ind11" type="SPS_D" />
			<DO name="Ind12" type="SPS_D" />
			<DO name="Ind13" type="SPS_D" />
			<DO name="Ind14" type="SPS_D" />
			<DO name="Ind15" type="SPS_D" />
			<DO name="Ind16" type="SPS_D" />
			<DO name="Ind17" type="SPS_D" />
			<DO name="Ind18" type="SPS_D" />
			<DO name="Ind19" type="SPS_D" />
			<DO name="Ind20" type="SPS_D" />
			<DO name="Ind21" type="SPS_D" />
			<DO name="Ind22" type="SPS_D" />
			<DO name="Ind23" type="SPS_D" />
			<DO name="Ind24" type="SPS_D" />
			<DO name="Ind25" type="SPS_D" />
			<DO name="Ind26" type="SPS_D" />
			<DO name="Ind27" type="SPS_D" />
			<DO name="Ind28" type="SPS_D" />
			<DO name="Ind29" type="SPS_D" />
			<DO name="Ind30" type="SPS_D" />
			<DO name="Ind31" type="SPS_D" />
			<DO name="Ind32" type="SPS_D" />
			<DO name="Ind33" type="SPS_D" />
			<DO name="Ind34" type="SPS_D" />
			<DO name="Ind35" type="SPS_D" />
			<DO name="Ind36" type="SPS_D" />
			<DO name="Ind37" type="SPS_D" />
			<DO name="Ind38" type="SPS_D" />
			<DO name="Ind39" type="SPS_D" />
			<DO name="Ind40" type="SPS_D" />
			<DO name="Ind41" type="SPS_D" />
			<DO name="Ind42" type="SPS_D" />
			<DO name="Ind43" type="SPS_D" />
			<DO name="Ind44" type="SPS_D" />
			<DO name="Ind45" type="SPS_D" />
			<DO name="Ind46" type="SPS_D" />
			<DO name="Ind47" type="SPS_D" />
			<DO name="Ind48" type="SPS_D" />
			<DO name="Ind49" type="SPS_D" />
			<DO name="Ind50" type="SPS_D" />
			<DO name="Ind51" type="SPS_D" />
			<DO name="Ind52" type="SPS_D" />
			<DO name="Ind53" type="SPS_D" />
			<DO name="Ind54" type="SPS_D" />
			<DO name="Ind55" type="SPS_D" />
			<DO name="Ind56" type="SPS_D" />
			<DO name="Ind57" type="SPS_D" />
			<DO name="Ind58" type="SPS_D" />
			<DO name="Ind59" type="SPS_D" />
			<DO name="Ind60" type="SPS_D" />
			<DO name="Ind61" type="SPS_D" />
			<DO name="Ind62" type="SPS_D" />
			<DO name="Ind63" type="SPS_D" />
			<DO name="Ind64" type="SPS_D" />
		</LNodeType>
		<LNodeType id="LGOS_SYSTEM" desc="Monitoring of GOOSE messages" lnClass="LGOS">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="SimSt" type="SPS_WD" />
			<DO name="St" type="SPS_WD" />
			<DO name="GoCBRef" type="ORG_SRC_REF" />
		</LNodeType>
		<LNodeType id="LPHD_SYSTEM" desc="Px40 Physical Device Information (used for Logical Device System only)" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_STANDARD" />
			<DO name="PhyHealth" type="ENS_HEALTH" />
			<DO name="Proxy" type="SPS_D" />
			<DO name="PwrUp" type="SPS_D" />
			<DO name="Sim" type="SPC_CONTROL" />
		</LNodeType>
		<LNodeType id="GGIO_IND_DPS_8" desc="Generic Process I/O (w.r.t 8 Dual Point Status Indication Elements)" lnClass="GGIO">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_BEH_THREE_STATUS" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="DPCSO1" type="DPC_STATUS_D" />
			<DO name="DPCSO2" type="DPC_STATUS_D" />
			<DO name="DPCSO3" type="DPC_STATUS_D" />
			<DO name="DPCSO4" type="DPC_STATUS_D" />
			<DO name="DPCSO5" type="DPC_STATUS_D" />
			<DO name="DPCSO6" type="DPC_STATUS_D" />
			<DO name="DPCSO7" type="DPC_STATUS_D" />
			<DO name="DPCSO8" type="DPC_STATUS_D" />
		</LNodeType>
		<LNodeType id="9-2LELLN0" lnClass="LLN0">
			<DO name="Mod" type="9-2LEINC" />
			<DO name="Beh" type="9-2LEINS_BEH" />
			<DO name="Health" type="9-2LEINS_HEALTH" />
			<DO name="NamPlt" type="9-2LELN0LPL" />
		</LNodeType>
		<LNodeType id="9-2LELPHD" lnClass="LPHD">
			<DO name="PhyNam" type="9-2LEPHYNAM" />
			<DO name="PhyHealth" type="9-2LEINS_HEALTH" />
			<DO name="Proxy" type="9-2LEPROXY" />
		</LNodeType>
		<LNodeType id="9-2LETCTR" lnClass="TCTR">
			<DO name="Mod" type="9-2LEINC" />
			<DO name="Beh" type="9-2LEINS_BEH" />
			<DO name="Health" type="9-2LEINS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Amp" type="9-2LESAVAmp" />
		</LNodeType>
		<LNodeType id="9-2LETVTR" lnClass="TVTR">
			<DO name="Mod" type="9-2LEINC" />
			<DO name="Beh" type="9-2LEINS_BEH" />
			<DO name="Health" type="9-2LEINS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Vol" type="9-2LESAVVol" />
		</LNodeType>
		<LNodeType id="GTNET/LLN0" lnClass="LLN0">
			<DO name="Mod" type="rtds_Mod_1" />
			<DO name="Beh" type="rtds_Beh_1" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL_LLN0" />
			<DO name="GrRef" type="rtds_ORG_SRC_REF" />
		</LNodeType>
		<LNodeType id="GTNET/LPHD1" lnClass="LPHD">
			<DO name="Mod" type="rtds_Mod_1" />
			<DO name="PhyNam" type="rtds_PhyNam_1" />
			<DO name="PhyHealth" type="rtds_Health_1" />
			<DO name="Proxy" type="SPS_WD" />
			<DO name="Sim" type="rtds_SPC1" />
		</LNodeType>
		<LNodeType id="GTNET/GEN_GGIO" lnClass="GGIO">
			<DO name="Mod" type="rtds_Mod_1" />
			<DO name="Beh" type="rtds_Beh_1" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="rtds_NamPlt_LN" />
			<DO name="Ind1" type="SPS_WD" />
			<DO name="DPCSO1" type="rtds_DPC" />
		</LNodeType>
		<LNodeType id="GTNET/BOOL_GGIO" lnClass="GGIO">
			<DO name="Mod" type="rtds_Mod_1" />
			<DO name="Beh" type="rtds_Beh_1" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="rtds_NamPlt_LN" />
			<DO name="Ind1" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="rtds_LPHD_DIAGNOSTIC" lnClass="LPHD">
			<DO name="Mod" type="ENC_MOD_THREE_STATUS" />
			<DO name="Beh" type="rtds_Beh_1" />
			<DO name="PhyNam" type="DPL_STANDARD" />
			<DO name="PhyHealth" type="rtds_Health_1" />
			<DO name="Proxy" type="SPS_WD" />
			<DO name="Sim" type="rtds_SPC1" />
		</LNodeType>
		<LNodeType id="EFA_LLN3" desc="" lnClass="LLN0">
			<DO name="NamPlt" type="LPL2" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Loc" type="SPS3" />
			<DO name="LocSta" type="SPC3" />
		</LNodeType>
		<LNodeType id="EFA_LPHD1" desc="" lnClass="LPHD">
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="InOv" type="SPS1" />
			<DO name="NumPwrUp" type="INS1" />
			<DO name="OutOv" type="SPS1" />
			<DO name="PhyHealth" type="ENS_Health1" />
			<DO name="PhyNam" type="DPL1" />
			<DO name="Proxy" type="SPS1" />
			<DO name="RsStat" type="SPC1" />
			<DO name="Sim" type="SPC1" />
			<DO name="WrmStr" type="INS1" />
			<DO name="OpTmh" type="INS5" />
		</LNodeType>
		<LNodeType id="TPMMXU" desc="" lnClass="MMXU">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="A" type="WYE" />
			<DO name="AvAPhs" type="MV1" />
			<DO name="AvPPVPhs" type="MV1" />
			<DO name="AvPhVPhs" type="MV1" />
			<DO name="Hz" type="MV1" />
			<DO name="MaxAPhs" type="MV1" />
			<DO name="MaxPPVPhs" type="MV1" />
			<DO name="MaxPhVPhs" type="MV1" />
			<DO name="MinAPhs" type="MV1" />
			<DO name="MinPPVPhs" type="MV1" />
			<DO name="MinPhVPhs" type="MV1" />
			<DO name="PF" type="WYE1" />
			<DO name="PFSign" type="ENG_PFSign" />
			<DO name="PPV" type="DEL" />
			<DO name="PhV" type="WYE" />
			<DO name="TotPF" type="MV1" />
			<DO name="TotVA" type="MV1" />
			<DO name="TotVAr" type="MV1" />
			<DO name="TotW" type="MV1" />
			<DO name="VA" type="WYE1" />
			<DO name="VAr" type="WYE1" />
			<DO name="W" type="WYE1" />
			<DO name="Z" type="WYE6" />
		</LNodeType>
		<LNodeType id="TPMSQI" desc="" lnClass="MSQI">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="SeqA" type="SEQ" />
			<DO name="SeqV" type="SEQ" />
		</LNodeType>
		<LNodeType id="EFA_LGOS" desc="" lnClass="LGOS">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_Mod2" />
			<DO name="ConfRevNum" type="INS_BASIC" />
			<DO name="GoCBRef" type="ORG" />
			<DO name="LastStNum" type="INS_BASIC" />
			<DO name="NdsCom" type="SPS_WD" />
			<DO name="St" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="EFA_LSVS" desc="" lnClass="LSVS">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_Mod2" />
			<DO name="ConfRevNum" type="INS_BASIC" />
			<DO name="NdsCom" type="SPS_WD" />
			<DO name="St" type="SPS_WD" />
			<DO name="SvCBRef" type="ORG" />
		</LNodeType>
		<LNodeType id="EFA_LGOS1" desc="" lnClass="LGOS">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_Mod4" />
			<DO name="ConfRevNum" type="INS_BASIC" />
			<DO name="GoCBRef" type="ORG" />
			<DO name="LastStNum" type="INS_BASIC" />
			<DO name="NdsCom" type="SPS_WD" />
			<DO name="St" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="EFA_CALH32" desc="" lnClass="CALH">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="Mod" type="ENC_Mod2" />
			<DO name="GrAlm" type="SPS_WD" />
			<DO name="GrWrn" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="CSWI" desc="" lnClass="CSWI">
			<DO name="Beh" type="ENS" />
			<DO name="OpCls" type="ACT5" />
			<DO name="OpOpn" type="ACT5" />
			<DO name="Pos" type="DPC2" />
		</LNodeType>
		<LNodeType id="GENPDIS1" desc="" lnClass="PDIS">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="LinAng" type="ASG" />
			<DO name="Op" type="ACT1" />
			<DO name="Str" type="ACD_SEG_NEU" />
			<DO name="LoopABFwd" type="SPS3" />
			<DO name="LoopABRv" type="SPS3" />
			<DO name="LoopBCFwd" type="SPS3" />
			<DO name="LoopBCRv" type="SPS3" />
			<DO name="LoopCAFwd" type="SPS3" />
			<DO name="LoopCARv" type="SPS3" />
			<DO name="LoopA0Fwd" type="SPS3" />
			<DO name="LoopA0Rv" type="SPS3" />
			<DO name="LoopB0Fwd" type="SPS3" />
			<DO name="LoopB0Rv" type="SPS3" />
			<DO name="LoopC0Fwd" type="SPS3" />
			<DO name="LoopC0Rv" type="SPS3" />
			<DO name="FaultType" type="ENS_FltTyp1" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="PDIS1" desc="" lnClass="PDIS">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="DirMod" type="ENG_DirMod" />
			<DO name="GndDlTmms" type="ING" />
			<DO name="Ofs" type="ASG" />
			<DO name="Op" type="ACT1" />
			<DO name="PhDlTmms" type="ING" />
			<DO name="PoRch" type="ASG" />
			<DO name="RisGndRch" type="ASG" />
			<DO name="RisPhRch" type="ASG" />
			<DO name="Str" type="ACD_SEG_NEU" />
			<DO name="X01" type="ASG" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="PDIS6" desc="" lnClass="PDIS">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="DirMod" type="ENG_DirMod" />
			<DO name="GndDlTmms" type="ING" />
			<DO name="Ofs" type="ASG" />
			<DO name="Op" type="ACT1" />
			<DO name="PhDlTmms" type="ING" />
			<DO name="PoRch" type="ASG" />
			<DO name="RisGndRch" type="ASG" />
			<DO name="RisPhRch" type="ASG" />
			<DO name="Str" type="ACD_SEG_NEU" />
			<DO name="X01" type="ASG" />
			<DO name="StEna" type="SPS3" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="PHOCPTOC1" desc="" lnClass="PTOC">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="DirMod" type="ENG_DirMod" />
			<DO name="Op" type="ACT1" />
			<DO name="OpDlTmms" type="ING" />
			<DO name="RsDlTmms" type="ING" />
			<DO name="Str" type="ACD1" />
			<DO name="StrVal" type="ASG" />
			<DO name="TypRsCrv" type="ENG_TypRsCrv" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="PHOCPTOC3" desc="" lnClass="PTOC">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="DirMod" type="ENG_DirMod" />
			<DO name="MaxOpTmms" type="ING" />
			<DO name="MinOpTmms" type="ING" />
			<DO name="Op" type="ACT1" />
			<DO name="OpDlTmms" type="ING" />
			<DO name="RsDlTmms" type="ING" />
			<DO name="Str" type="ACD1" />
			<DO name="StrVal" type="ASG" />
			<DO name="TmACrv" type="CURVE" />
			<DO name="TmMult" type="ASG" />
			<DO name="TypRsCrv" type="ENG_TypRsCrv" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="PHOCPHAR" desc="" lnClass="PHAR">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Str" type="ACD1" />
		</LNodeType>
		<LNodeType id="PHOCRDIR" desc="" lnClass="RDIR">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Dir" type="ACD2" />
		</LNodeType>
		<LNodeType id="GNDOCPTOC1" desc="" lnClass="PTOC">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="DirMod" type="ENG_DirMod" />
			<DO name="Op" type="ACT2" />
			<DO name="OpDlTmms" type="ING" />
			<DO name="RsDlTmms" type="ING" />
			<DO name="Str" type="ACD3" />
			<DO name="StrVal" type="ASG" />
			<DO name="TypRsCrv" type="ENG_TypRsCrv" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="GNDOCPTOC3" desc="" lnClass="PTOC">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="DirMod" type="ENG_DirMod" />
			<DO name="MaxOpTmms" type="ING" />
			<DO name="MinOpTmms" type="ING" />
			<DO name="Op" type="ACT2" />
			<DO name="OpDlTmms" type="ING" />
			<DO name="RsDlTmms" type="ING" />
			<DO name="Str" type="ACD3" />
			<DO name="StrVal" type="ASG" />
			<DO name="TmACrv" type="CURVE" />
			<DO name="TmMult" type="ASG" />
			<DO name="TypRsCrv" type="ENG_TypRsCrv" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="GNDOCPHAR" desc="" lnClass="PHAR">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="PhStr" type="ASG" />
			<DO name="Str" type="ACD3" />
		</LNodeType>
		<LNodeType id="GNDOCRDIR" desc="" lnClass="RDIR">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="ChrAng" type="ASG" />
			<DO name="Dir" type="ACD2" />
		</LNodeType>
		<LNodeType id="SPBFRBRF" desc="" lnClass="RBRF">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Blk" type="SPS1" />
			<DO name="DetValA" type="ASG" />
			<DO name="OpEx" type="ACT" />
			<DO name="OpIn" type="ACT1" />
			<DO name="SPlTrTmms" type="ING" />
			<DO name="Str" type="ACD2" />
			<DO name="TPTrTmms" type="ING" />
			<DO name="CBFltOp" type="SPS3" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="SPTRCPTRC1" desc="" lnClass="PTRC">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Op" type="ACT1" />
			<DO name="OpCntRs" type="INC1" />
			<DO name="Str" type="ACD1" />
			<DO name="SwFltTr" type="SPS3" />
			<DO name="Tr1" type="ACT4" />
			<DO name="BlkTr01" type="SPS3" />
			<DO name="BlkTr02" type="SPS3" />
		</LNodeType>
		<LNodeType id="FLRFLO" desc="" lnClass="RFLO">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="FltDiskm" type="MV1" />
			<DO name="FltLoop" type="ENS_FltLoop1" />
			<DO name="FltZ" type="CMV" />
			<DO name="OpCntRs" type="INC3" />
			<DO name="FltDisMile" type="MV3" />
			<DO name="FltDisPct" type="MV3" />
			<DO name="FltRis" type="MV3" />
			<DO name="FltLoopX" type="MV3" />
			<DO name="FltLoopRis" type="MV3" />
			<DO name="FltTyp" type="ENS_FltTyp1" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="FLZLIN1" desc="" lnClass="ZLIN">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="LinLenkm" type="ASG" />
			<DO name="RPs" type="ASG" />
			<DO name="RZer" type="ASG" />
			<DO name="RmZer" type="ASG" />
			<DO name="XPs" type="ASG" />
			<DO name="XZer" type="ASG" />
			<DO name="XmZer" type="ASG" />
		</LNodeType>
		<LNodeType id="DRRDRE" desc="" lnClass="RDRE">
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="FltNum" type="INS1" />
			<DO name="MemClr" type="SPC1" />
			<DO name="MemUsed" type="INS1" />
			<DO name="PreTmms" type="ING" />
			<DO name="PstTmms" type="ING" />
			<DO name="RcdMade" type="SPS1" />
			<DO name="RcdStr" type="SPS1" />
			<DO name="RcdTrg" type="SPC1" />
			<DO name="ReTrgMod" type="SPG1" />
			<DO name="TrgMod" type="ENG_TrgMod" />
			<DO name="ActSt" type="SPG" />
		</LNodeType>
		<LNodeType id="EFA_GGIO1" desc="" lnClass="GGIO">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
		</LNodeType>
		<LNodeType id="EFA_GGIO3" desc="" lnClass="GGIO">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO desc="" name="DPCSO01" type="DPS1">
				<Private type="EFADOName">11763</Private>
				<Private type="EFATypeSource">3ed05d8a-a674-400d-acd1-ebfc7e87f32c</Private>
			</DO>
			<DO desc="" name="DPCSO02" type="DPS1">
				<Private type="EFADOName">11830</Private>
				<Private type="EFATypeSource">bec360a7-dda2-4414-a46b-08f1ea8d109b</Private>
			</DO>
			<DO desc="" name="DPCSO03" type="DPS1">
				<Private type="EFADOName">11839</Private>
				<Private type="EFATypeSource">02295ac7-4a9e-468f-908c-97e18e75cb4d</Private>
			</DO>
			<DO desc="" name="DPCSO04" type="DPS1">
				<Private type="EFADOName">11840</Private>
				<Private type="EFATypeSource">6e73af15-0eb3-4621-a62b-496d64d0a66d</Private>
			</DO>
		</LNodeType>
		<LNodeType id="EFA_GGIO4" desc="" lnClass="GGIO">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO desc="" name="Ind01" type="SPS1">
				<Private type="EFADOName">11688</Private>
				<Private type="EFATypeSource">bc165824-4cb1-47c2-836f-9c1c4ebf2c3f</Private>
			</DO>
			<DO desc="" name="Ind02" type="SPS1">
				<Private type="EFADOName">11796</Private>
				<Private type="EFATypeSource">a7cedb30-a80e-4389-b91b-47bf770fbb98</Private>
			</DO>
			<DO desc="" name="Ind03" type="SPS1">
				<Private type="EFADOName">11797</Private>
				<Private type="EFATypeSource">e98f8dc6-7509-42bb-8bf7-7429574ef272</Private>
			</DO>
			<DO desc="" name="Ind04" type="SPS1">
				<Private type="EFADOName">11798</Private>
				<Private type="EFATypeSource">d6e8dd2b-6255-48b7-b66b-14b80eb68897</Private>
			</DO>
			<DO desc="" name="Ind05" type="SPS1">
				<Private type="EFADOName">11815</Private>
				<Private type="EFATypeSource">d07862e1-73c7-4cf0-a62a-443cc4dc2c26</Private>
			</DO>
			<DO desc="" name="Ind06" type="SPS5">
				<Private type="EFADOName">11841</Private>
				<Private type="EFATypeSource">d5ee6207-ee55-412c-adb6-3e5174a90a2c</Private>
			</DO>
			<DO desc="" name="Ind07" type="SPS5">
				<Private type="EFADOName">11866</Private>
				<Private type="EFATypeSource">23ff8586-de4e-4342-9d3d-da8572567e8e</Private>
			</DO>
		</LNodeType>
		<LNodeType id="EFA_GAPC" desc="" lnClass="GAPC">
			<DO name="NamPlt" type="LPL1" />
			<DO name="Beh" type="ENS_Beh1" />
			<DO name="Health" type="ENS_Health1" />
			<DO name="Mod" type="ENC_Mod3" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
			<DO desc="" name="DPCSO01" type="DPS1">
				<Private type="EFADOName">11689</Private>
				<Private type="EFATypeSource">ec4daf6a-dc5f-4e35-bb0b-9e47343014db</Private>
			</DO>
		</LNodeType>
		<LNodeType id="GGIO" desc="" lnClass="GGIO">
			<DO name="Beh" type="ENS" />
			<DO name="Ind01" type="SPS4" />
			<DO name="Ind02" type="SPS4" />
		</LNodeType>
		<LNodeType id="NRR_LLN0_V2.00_A4000037_0" desc="LLN0" iedType="PCS-9XX" lnClass="LLN0">
			<DO desc="Name Plate" name="NamPlt" type="NR_LPL_LN0_V2.00" />
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Health" name="Health" type="NR_ENS_Health_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Blocking of control sequences and action triggers of controllable data" name="CmdBlk" type="NR_SPC_V2.00" />
			<DO desc="Local control behaviour" name="Loc" type="NR_SPS_V2.00" />
			<DO desc="LED reset" name="LEDRs" type="NR_SPC_V2.00" />
			<DO desc="Select mode of authority for local control (True – control from multiple levels is allowed, False – no other control level allowed) (see  Annex  B)" name="MltLev" type="NR_SPG_SP_Set_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_LPHD_V2.00_100B" desc="LPHD" iedType="PCS-9XX" lnClass="LPHD">
			<DO desc="Physical device name plate" name="PhyNam" type="NR_DPL_V2.00" />
			<DO desc="Physical device health" name="PhyHealth" type="NR_ENS_Health_V2.00" />
			<DO desc="Indicates if this LN is a proxy" name="Proxy" type="NR_SPS_V2.00" />
			<DO desc="Receive simulated GOOSE or simulated SV" name="Sim" type="NR_SPC_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_LGOS_V2.00_26A" desc="LGOS" iedType="PCS-9XX" lnClass="LGOS">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Status of the subscription (True = active, False=not active)" name="St" type="NR_SPS_V2.00" />
			<DO desc="Status showing that really Sim messages are received and accepted" name="SimSt" type="NR_SPS_V2.00" />
			<DO desc="Reference to the subscribed GOOSE control block" name="GoCBRef" type="NR_ORG_SP_RO_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_LSVS_V2.00_26A" desc="LSVS" iedType="PCS-9XX" lnClass="LSVS">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Status of the subscription (True = active, False=not active)" name="St" type="NR_SPS_V2.00" />
			<DO desc="Status showing that really Sim messages are received and accepted" name="SimSt" type="NR_SPS_V2.00" />
			<DO desc="Reference to the subscribed SV control block" name="SvCBRef" type="NR_ORG_SP_RO_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_LLN0_V2.00_3800084000037_0" desc="LLN0" iedType="PCS-9XX" lnClass="LLN0">
			<DO desc="Name Plate" name="NamPlt" type="NR_LPL_LN0_V2.00" />
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Health" name="Health" type="NR_ENS_Health_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Blocking of control sequences and action triggers of controllable data" name="CmdBlk" type="NR_SPC_V2.00" />
			<DO desc="Local control behaviour" name="Loc" type="NR_SPS_V2.00" />
			<DO desc="Select mode of authority for local control (True – control from multiple levels is allowed, False – no other control level allowed) (see  Annex  B)" name="MltLev" type="NR_SPG_SP_Set_V2.00" />
			<DO desc="DPFC start value" name="DPFCStr" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Residual current start value" name="ROCStr" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Negtive current start value" name="N0CStr" type="NR_ASG_SE_F_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_LPHD_V2.00_700B" desc="LPHD" iedType="PCS-9XX" lnClass="LPHD">
			<DO desc="Physical device name plate" name="PhyNam" type="NR_DPL_V2.00" />
			<DO desc="Physical device health" name="PhyHealth" type="NR_ENS_Health_V2.00" />
			<DO desc="Indicates if this LN is a proxy" name="Proxy" type="NR_SPS_V2.00" />
			<DO desc="Receive simulated GOOSE or simulated SV" name="Sim" type="NR_SPC_V2.00" />
			<DO desc="Setting Group" name="SettingGrp" type="NR_ING_SP_Set_EX_V2.00" />
			<DO desc="Device name" name="DeviceName" type="NR_VSG_SP_Set_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_PTOC_V2.00_BB000012_0" desc="PTOC" iedType="PCS-9XX" lnClass="PTOC">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Start " name="Str" type="NR_ACD_V2.00" />
			<DO desc="Operate " transient="true" name="Op" type="NR_ACT_3P_V2.00" />
			<DO desc="Start Value " name="StrVal" type="NR_ASG_SE_F_V2.00" />
			<DO desc="current time factor" name="TmMult" type="NR_ASG_SE_F_V2.00" />
			<DO desc="Minimum Operate Time " name="MinOpTmms" type="NR_ING_SE_V2.00" />
			<DO desc="Operate Delay Time" name="OpDlTmms" type="NR_ING_SE_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_PTRC_V2.00_3E00003000012" desc="Protection trip" iedType="PCS-9XX" lnClass="PTRC">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Trip " name="Tr" type="NR_ACT_3P_V2.00" />
			<DO desc="Operate (combination of subscribed Op from protection functions)" name="Op" type="NR_ACT_3P_V2.00" />
			<DO desc="Three Pole Trip Mode" name="TPTrMod" type="NR_ING_SE_EX_V2.00" />
			<DO desc="Three Pole Trip Mode" name="TPTrModB" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="Zone 2 fault blocking recloser" name="Z2BlkRec" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="multi-phase fault blocking recloser" name="MPFBlkRec" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="triple-phase fault blocking recloser" name="TPFBlkRec" type="NR_SPG_SE_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RBRF_V2.00_699C10024000012_8" desc="Circuit breaker failure" iedType="PCS-9XX" lnClass="RBRF">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Operate, retrip" transient="true" name="OpIn" type="NR_ACT_3P_V2.00" />
			<DO desc="Breaker Failure Time Delay for bus bar trip" name="FailTmms" type="NR_ING_SE_V2.00" />
			<DO desc="Retrip Time Delay" name="ReTrTmms" type="NR_ING_SE_EX_V2.00" />
			<DO desc="Phase current to start RBRF" name="StrValA" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="3I0 value to start RBRF" name="StrVal3I0" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="I2 value to start RBRF" name="StrValI2" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Enable" name="Enable" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="Retrip enable" name="ReTrEna" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="Low Power fact Enable trip" name="LowPFEna" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="Low Power fact Enable trip" name="LoPFEna" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="Higher Phase current Enable" name="HiAEna" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="RBRF blocked by pole discrepancy position" name="PDPPosEna" type="NR_SPG_SE_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RBRF_V2.00_10004000012_0" desc="Circuit breaker failure" iedType="PCS-9XX" lnClass="RBRF">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Operate, retrip" transient="true" name="OpIn" type="NR_ACT_3P_V2.00" />
			<DO desc="Retrip Time Delay" name="ReTrTmms" type="NR_ING_SE_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RBRF_V2.00_4000012_0" desc="Circuit breaker failure" iedType="PCS-9XX" lnClass="RBRF">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Operate, retrip" transient="true" name="OpIn" type="NR_ACT_3P_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RBRF_V2.00_3000012_0" desc="Circuit breaker failure" iedType="PCS-9XX" lnClass="RBRF">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Start, timer running " name="Str" type="NR_ACD_V2.00" />
			<DO desc="Breaker failure trip" transient="true" name="OpEx" type="NR_ACT_3P_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RRTC_V2.00_3402F" desc="externsional RRTC" iedType="PCS-9XX" lnClass="RRTC">
			<DO desc="Name Plate" name="NamPlt" type="NR_LPL_EX_V2.00" />
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Health" name="Health" type="NR_ENS_Health_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Operate " transient="true" name="RTCOp" type="NR_ACT_3P_EX_V2.00" />
			<DO desc="Operate delay time with the criterion" name="RTCDlTmms" type="NR_ING_SE_EX_V2.00" />
			<DO desc="Start by current and voltage" name="AVStrEna" type="NR_SPG_SE_EX_V2.00" />
			<DO desc="Start by low current or active power" name="LoAWStrEna" type="NR_SPG_SE_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_GGIO_IND_V2.00_3F0000012" desc="GGIO" iedType="PCS-9XX" lnClass="GGIO">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="General indication " name="Ind1" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind2" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind3" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind4" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind5" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind6" type="NR_SPS_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_GGIO_IND_V2.00_70000012" desc="GGIO" iedType="PCS-9XX" lnClass="GGIO">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="General indication " name="Ind1" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind2" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind3" type="NR_SPS_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_MMXU_V2.00_190000012_0" desc="MMXU" iedType="PCS-9XX" lnClass="MMXU">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Frequency" name="Hz" type="NR_MV_F_V2.00" />
			<DO desc="Phase to ground voltages" name="PhV" type="NR_WYE_ALL_V2.00" />
			<DO desc="Phase currents" name="A" type="NR_WYE_ALL_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_GGIO_IND_V2.00_10000012" desc="GGIO" iedType="PCS-9XX" lnClass="GGIO">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="General indication " name="Ind1" type="NR_SPS_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_XCBR_V2.00_10381A000032" desc="XCBR" iedType="PCS-9XX" lnClass="XCBR">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Blocking of control sequences and action triggers of controllable data" name="CmdBlk" type="NR_SPC_V2.00" />
			<DO desc="External equipment health" name="EEHealth" type="NR_ENS_EEHealth_V2.00" />
			<DO desc="Local operation (local means without substatcommunication, hardwired direct control) ion automation" name="Loc" type="NR_SPS_V2.00" />
			<DO desc="Operation counter" name="OpCnt" type="NR_INS_V2.00" />
			<DO desc="Switch position" name="Pos" type="NR_DPC_V2.00" />
			<DO desc="Block opening" name="BlkOpn" type="NR_SPC_V2.00" />
			<DO desc="Block closing" name="BlkCls" type="NR_SPC_V2.00" />
			<DO desc="TPCB enable" name="TPCBEna" type="NR_SPG_SE_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_LLN0_V2.00_84000037_0" desc="LLN0" iedType="PCS-9XX" lnClass="LLN0">
			<DO desc="Name Plate" name="NamPlt" type="NR_LPL_LN0_V2.00" />
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Health" name="Health" type="NR_ENS_Health_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Blocking of control sequences and action triggers of controllable data" name="CmdBlk" type="NR_SPC_V2.00" />
			<DO desc="Local control behaviour" name="Loc" type="NR_SPS_V2.00" />
			<DO desc="Select mode of authority for local control (True – control from multiple levels is allowed, False – no other control level allowed) (see  Annex  B)" name="MltLev" type="NR_SPG_SP_Set_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RDRE_V2.00_3000012_0" desc="RDRE" iedType="PCS-9XX" lnClass="RDRE">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Recording made" name="RcdMade" type="NR_SPS_V2.00" />
			<DO desc="Fault Number" name="FltNum" type="NR_INS_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RFLO_V2.00_1FC27000012_FE0000000000" desc="RFLO" iedType="PCS-9XX" lnClass="RFLO">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Fault Phase" name="FltLoop" type="NR_ENS_FltLoop_V2.00" />
			<DO desc="Fault Impedance " name="FltZ" type="NR_CMV_F_V2.00" />
			<DO desc="Fault Distance in km " name="FltDiskm" type="NR_MV_F_V2.00" />
			<DO desc="Max Fault I0 Current" name="MaxFltI0A" type="NR_MV_F_EX_V2.00" />
			<DO desc="Fault Phase A Current" name="FltAPhA" type="NR_MV_F_EX_V2.00" />
			<DO desc="Fault Phase B Current" name="FltAPhB" type="NR_MV_F_EX_V2.00" />
			<DO desc="Fault Phase C Current" name="FltAPhC" type="NR_MV_F_EX_V2.00" />
			<DO desc="Fault voltage Phase A" name="FltVPhA" type="NR_MV_F_EX_V2.00" />
			<DO desc="Fault voltage Phase B" name="FltVPhB" type="NR_MV_F_EX_V2.00" />
			<DO desc="Fault voltage Phase C" name="FltVPhC" type="NR_MV_F_EX_V2.00" />
			<DO desc="Fault voltage U0" name="FltValV0" type="NR_MV_F_EX_V2.00" />
			<DO desc="Line length in km " name="FltLinLenKm" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Positive-sequence line resistance" name="PsR" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Positive-sequence line reactance" name="PsX" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Zero -sequence line resistance" name="ZroR" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Zero -sequence line reactance" name="ZroX" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Mutual resistance" name="Rm0" type="NR_ASG_SE_F_EX_V2.00" />
			<DO desc="Mutual reactance" name="Xm0" type="NR_ASG_SE_F_EX_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_TCTR_V2.00_8000012" desc="TCTR" iedType="PCS-9XX" lnClass="TCTR">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Current (sampled value) " name="AmpSv" type="NR_SAV_I_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_TVTR_V2.00_10000012" desc="TVTR" iedType="PCS-9XX" lnClass="TVTR">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Voltage (sampled value) " name="VolSv" type="NR_SAV_I_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_PTRC_V2.00_7000012" desc="Protection trip" iedType="PCS-9XX" lnClass="PTRC">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Trip " name="Tr" type="NR_ACT_3P_V2.00" />
			<DO desc="Operate (combination of subscribed Op from protection functions)" name="Op" type="NR_ACT_3P_V2.00" />
			<DO desc="Start (combination of subscribed Str from protection functions)" name="Str" type="NR_ACD_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_RBRF_V2.00_2000012_0" desc="Circuit breaker failure" iedType="PCS-9XX" lnClass="RBRF">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Breaker failure trip" transient="true" name="OpEx" type="NR_ACT_3P_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_GGIO_IND_V2.00_30000012" desc="GGIO" iedType="PCS-9XX" lnClass="GGIO">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="General indication " name="Ind1" type="NR_SPS_V2.00" />
			<DO desc="General indication" name="Ind2" type="NR_SPS_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_CSWI_V2.00_192000032" desc="CSWI" iedType="PCS-9XX" lnClass="CSWI">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Blocking of control sequences and action triggers of controllable data" name="CmdBlk" type="NR_SPC_V2.00" />
			<DO desc="Local operation" name="Loc" type="NR_SPS_V2.00" />
			<DO desc="Operation “Close switch” " name="OpCls" type="NR_ACT_V2.00" />
			<DO desc="Switching authority at station level" name="LocSta" type="NR_SPC_V2.00" />
			<DO desc="Switch, general" name="Pos" type="NR_DPC_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_GGIO_SPC_V2.00_3F0000012" desc="GGIO" iedType="PCS-9XX" lnClass="GGIO">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="General indication" name="SPCSO1" type="NR_SPC_V2.00" />
			<DO desc="General indication" name="SPCSO2" type="NR_SPC_V2.00" />
			<DO desc="General indication" name="SPCSO3" type="NR_SPC_V2.00" />
			<DO desc="General indication" name="SPCSO4" type="NR_SPC_V2.00" />
			<DO desc="General indication" name="SPCSO5" type="NR_SPC_V2.00" />
			<DO desc="General indication" name="SPCSO6" type="NR_SPC_V2.00" />
		</LNodeType>
		<LNodeType id="NRR_XCBR_V2.00_3818000032" desc="XCBR" iedType="PCS-9XX" lnClass="XCBR">
			<DO desc="Behaviour" name="Beh" type="NR_ENS_Beh_V2.00" />
			<DO desc="Mode" name="Mod" type="NR_ENC_Mod_V2.00" />
			<DO desc="Blocking of control sequences and action triggers of controllable data" name="CmdBlk" type="NR_SPC_V2.00" />
			<DO desc="Local operation (local means without substatcommunication, hardwired direct control) ion automation" name="Loc" type="NR_SPS_V2.00" />
			<DO desc="Operation counter" name="OpCnt" type="NR_INS_V2.00" />
			<DO desc="Switch position" name="Pos" type="NR_DPC_V2.00" />
			<DO desc="Block opening" name="BlkOpn" type="NR_SPC_V2.00" />
			<DO desc="Block closing" name="BlkCls" type="NR_SPC_V2.00" />
		</LNodeType>
		<LNodeType id="LN0" iedType="SEL_401" lnClass="LLN0">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_1" />
		</LNodeType>
		<LNodeType id="LPHD1" iedType="SEL_401" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1" />
			<DO name="PhyHealth" type="healthINS" />
			<DO name="Proxy" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="PDIS2" iedType="SEL_401" lnClass="PDIS">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="PIOC1" iedType="SEL_401" lnClass="PIOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Op" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="PTOC1" iedType="SEL_401" lnClass="PTOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="PTUV1" iedType="SEL_401" lnClass="PTUV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="PTOV1" iedType="SEL_401" lnClass="PTOV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="PTOF1" iedType="SEL_401" lnClass="PTOF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
			<DO name="BlkV" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="PTUF1" iedType="SEL_401" lnClass="PTUF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
			<DO name="BlkV" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="PDIF4" iedType="SEL_401" lnClass="PDIF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Op" type="ACT_DIF" />
		</LNodeType>
		<LNodeType id="PSCH1" iedType="SEL_401" lnClass="PSCH">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="ProTx" type="SPS_WD" />
			<DO name="ProRx" type="SPS_WD" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
			<DO name="Echo" type="ACT_NO_SEG" />
			<DO name="WeiOp" type="ACT_NO_SEG" />
			<DO name="RvABlk" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="PSCH2" iedType="SEL_401" lnClass="PSCH">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="ProTx" type="SPS_WD" />
			<DO name="ProRx" type="SPS_WD" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
			<DO name="RvABlk" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="PTRC1" iedType="SEL_401" lnClass="PTRC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Tr" type="ACT_SEG" />
		</LNodeType>
		<LNodeType id="RDIR1" iedType="SEL_401" lnClass="RDIR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Dir" type="ACD2" />
		</LNodeType>
		<LNodeType id="RBRF1_2" iedType="SEL_401" lnClass="RBRF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="OpEx" type="ACT_SEG" />
			<DO name="OpIn" type="ACT_SEG" />
		</LNodeType>
		<LNodeType id="RPSB2" iedType="SEL_401" lnClass="RPSB">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Op" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="RPSB1" iedType="SEL_401" lnClass="RPSB">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Str" type="ACD2" />
			<DO name="BlkZn" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="RSYN1" iedType="SEL_401" lnClass="RSYN">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Rel" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="XCBR1" iedType="SEL_401" lnClass="XCBR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCnt" type="INS_BASIC" />
			<DO name="Pos" type="DPC_STATUS" />
			<DO name="BlkOpn" type="SPC_STATUS" />
			<DO name="BlkCls" type="SPC_STATUS" />
			<DO name="CBOpCap" type="CBOpCapINS" />
		</LNodeType>
		<LNodeType id="CSWI1" iedType="SEL_401" lnClass="CSWI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Pos" type="DPC_direct_normal" />
			<DO name="OpOpn" type="ACT_NO_SEG" />
			<DO name="OpCls" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="RFLO2" iedType="SEL_401" lnClass="RFLO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="FltZ" type="CMV_0" />
			<DO name="FltDiskm" type="MV_0" />
			<DO name="FltFrom" type="INS_1" />
			<DO name="A" type="WYE_5" />
		</LNodeType>
		<LNodeType id="RFLO1" iedType="SEL_401" lnClass="RFLO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="FltZ" type="CMV_0" />
			<DO name="FltDiskm" type="MV_0" />
			<DO name="A" type="WYE_5" />
			<DO name="FltTmS" type="INS_1" />
			<DO name="FltTmns" type="INS_1" />
		</LNodeType>
		<LNodeType id="RDRE1" iedType="SEL_401" lnClass="RDRE">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="RcdMade" type="SPS_WD" />
			<DO name="FltNum" type="INS_BASIC" />
		</LNodeType>
		<LNodeType id="MMXU1" iedType="SEL_401" lnClass="MMXU">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="TotW" type="MV_0" />
			<DO name="TotVAr" type="MV_0" />
			<DO name="TotVA" type="MV_0" />
			<DO name="TotPF" type="MV_0" />
			<DO name="Hz" type="MV_0" />
			<DO name="PhV" type="WYE_2" />
			<DO name="A1" type="WYE_2" />
			<DO name="A2" type="WYE_2" />
			<DO name="A3" type="WYE_2" />
			<DO name="W" type="WYE_0" />
			<DO name="VAr" type="WYE_0" />
			<DO name="PF" type="WYE_0" />
		</LNodeType>
		<LNodeType id="MSQI1" iedType="SEL_401" lnClass="MSQI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="SeqA" type="SEQ_0" />
			<DO name="SeqV" type="SEQ_0" />
		</LNodeType>
		<LNodeType id="ZBAT1" iedType="SEL_401" lnClass="ZBAT">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="EEHealth" type="healthINS" />
			<DO name="Vol" type="MV_0" />
		</LNodeType>
		<LNodeType id="MDST1" iedType="SEL_401" lnClass="MDST">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_3" />
			<DO name="A" type="WYE_0" />
			<DO name="W" type="WYE_0" />
			<DO name="VAr" type="WYE_0" />
			<DO name="VA" type="WYE_0" />
			<DO name="SeqA" type="SEQ_2" />
			<DO name="TotW" type="MV_0" />
			<DO name="TotVAr" type="MV_0" />
			<DO name="TotVA" type="MV_0" />
			<DO name="SupWh" type="MV_0" />
			<DO name="DmdWh" type="MV_0" />
		</LNodeType>
		<LNodeType id="MDST2" iedType="SEL_401" lnClass="MDST">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_3" />
			<DO name="A" type="WYE_0" />
			<DO name="W" type="WYE_0" />
			<DO name="VAr" type="WYE_0" />
			<DO name="VA" type="WYE_0" />
			<DO name="SeqA" type="SEQ_2" />
			<DO name="TotW" type="MV_0" />
			<DO name="TotVAr" type="MV_0" />
			<DO name="TotVA" type="MV_0" />
		</LNodeType>
		<LNodeType id="MMDIF" iedType="SEL_401" lnClass="MMDF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_3" />
		</LNodeType>
		<LNodeType id="MMTR1" iedType="SEL_401" lnClass="MMTR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="SupWh" type="BCR_0" />
			<DO name="DmdWh" type="BCR_0" />
		</LNodeType>
		<LNodeType id="GGIO_BC01_08" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="SPCSO01" type="SPC_direct_normal" />
			<DO name="SPCSO02" type="SPC_direct_normal" />
			<DO name="SPCSO03" type="SPC_direct_normal" />
			<DO name="SPCSO04" type="SPC_direct_normal" />
			<DO name="SPCSO05" type="SPC_direct_normal" />
			<DO name="SPCSO06" type="SPC_direct_normal" />
			<DO name="SPCSO07" type="SPC_direct_normal" />
			<DO name="SPCSO08" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BC09_16" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="SPCSO09" type="SPC_direct_normal" />
			<DO name="SPCSO10" type="SPC_direct_normal" />
			<DO name="SPCSO11" type="SPC_direct_normal" />
			<DO name="SPCSO12" type="SPC_direct_normal" />
			<DO name="SPCSO13" type="SPC_direct_normal" />
			<DO name="SPCSO14" type="SPC_direct_normal" />
			<DO name="SPCSO15" type="SPC_direct_normal" />
			<DO name="SPCSO16" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BC17_24" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="SPCSO17" type="SPC_direct_normal" />
			<DO name="SPCSO18" type="SPC_direct_normal" />
			<DO name="SPCSO19" type="SPC_direct_normal" />
			<DO name="SPCSO20" type="SPC_direct_normal" />
			<DO name="SPCSO21" type="SPC_direct_normal" />
			<DO name="SPCSO22" type="SPC_direct_normal" />
			<DO name="SPCSO23" type="SPC_direct_normal" />
			<DO name="SPCSO24" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BC25_32" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="SPCSO25" type="SPC_direct_normal" />
			<DO name="SPCSO26" type="SPC_direct_normal" />
			<DO name="SPCSO27" type="SPC_direct_normal" />
			<DO name="SPCSO28" type="SPC_direct_normal" />
			<DO name="SPCSO29" type="SPC_direct_normal" />
			<DO name="SPCSO30" type="SPC_direct_normal" />
			<DO name="SPCSO31" type="SPC_direct_normal" />
			<DO name="SPCSO32" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BS64" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
			<DO name="Ind09" type="SPS_WD" />
			<DO name="Ind10" type="SPS_WD" />
			<DO name="Ind11" type="SPS_WD" />
			<DO name="Ind12" type="SPS_WD" />
			<DO name="Ind13" type="SPS_WD" />
			<DO name="Ind14" type="SPS_WD" />
			<DO name="Ind15" type="SPS_WD" />
			<DO name="Ind16" type="SPS_WD" />
			<DO name="Ind17" type="SPS_WD" />
			<DO name="Ind18" type="SPS_WD" />
			<DO name="Ind19" type="SPS_WD" />
			<DO name="Ind20" type="SPS_WD" />
			<DO name="Ind21" type="SPS_WD" />
			<DO name="Ind22" type="SPS_WD" />
			<DO name="Ind23" type="SPS_WD" />
			<DO name="Ind24" type="SPS_WD" />
			<DO name="Ind25" type="SPS_WD" />
			<DO name="Ind26" type="SPS_WD" />
			<DO name="Ind27" type="SPS_WD" />
			<DO name="Ind28" type="SPS_WD" />
			<DO name="Ind29" type="SPS_WD" />
			<DO name="Ind30" type="SPS_WD" />
			<DO name="Ind31" type="SPS_WD" />
			<DO name="Ind32" type="SPS_WD" />
			<DO name="Ind33" type="SPS_WD" />
			<DO name="Ind34" type="SPS_WD" />
			<DO name="Ind35" type="SPS_WD" />
			<DO name="Ind36" type="SPS_WD" />
			<DO name="Ind37" type="SPS_WD" />
			<DO name="Ind38" type="SPS_WD" />
			<DO name="Ind39" type="SPS_WD" />
			<DO name="Ind40" type="SPS_WD" />
			<DO name="Ind41" type="SPS_WD" />
			<DO name="Ind42" type="SPS_WD" />
			<DO name="Ind43" type="SPS_WD" />
			<DO name="Ind44" type="SPS_WD" />
			<DO name="Ind45" type="SPS_WD" />
			<DO name="Ind46" type="SPS_WD" />
			<DO name="Ind47" type="SPS_WD" />
			<DO name="Ind48" type="SPS_WD" />
			<DO name="Ind49" type="SPS_WD" />
			<DO name="Ind50" type="SPS_WD" />
			<DO name="Ind51" type="SPS_WD" />
			<DO name="Ind52" type="SPS_WD" />
			<DO name="Ind53" type="SPS_WD" />
			<DO name="Ind54" type="SPS_WD" />
			<DO name="Ind55" type="SPS_WD" />
			<DO name="Ind56" type="SPS_WD" />
			<DO name="Ind57" type="SPS_WD" />
			<DO name="Ind58" type="SPS_WD" />
			<DO name="Ind59" type="SPS_WD" />
			<DO name="Ind60" type="SPS_WD" />
			<DO name="Ind61" type="SPS_WD" />
			<DO name="Ind62" type="SPS_WD" />
			<DO name="Ind63" type="SPS_WD" />
			<DO name="Ind64" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_BS32" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
			<DO name="Ind09" type="SPS_WD" />
			<DO name="Ind10" type="SPS_WD" />
			<DO name="Ind11" type="SPS_WD" />
			<DO name="Ind12" type="SPS_WD" />
			<DO name="Ind13" type="SPS_WD" />
			<DO name="Ind14" type="SPS_WD" />
			<DO name="Ind15" type="SPS_WD" />
			<DO name="Ind16" type="SPS_WD" />
			<DO name="Ind17" type="SPS_WD" />
			<DO name="Ind18" type="SPS_WD" />
			<DO name="Ind19" type="SPS_WD" />
			<DO name="Ind20" type="SPS_WD" />
			<DO name="Ind21" type="SPS_WD" />
			<DO name="Ind22" type="SPS_WD" />
			<DO name="Ind23" type="SPS_WD" />
			<DO name="Ind24" type="SPS_WD" />
			<DO name="Ind25" type="SPS_WD" />
			<DO name="Ind26" type="SPS_WD" />
			<DO name="Ind27" type="SPS_WD" />
			<DO name="Ind28" type="SPS_WD" />
			<DO name="Ind29" type="SPS_WD" />
			<DO name="Ind30" type="SPS_WD" />
			<DO name="Ind31" type="SPS_WD" />
			<DO name="Ind32" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_AS64" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="AnIn01" type="MV_0" />
			<DO name="AnIn02" type="MV_0" />
			<DO name="AnIn03" type="MV_0" />
			<DO name="AnIn04" type="MV_0" />
			<DO name="AnIn05" type="MV_0" />
			<DO name="AnIn06" type="MV_0" />
			<DO name="AnIn07" type="MV_0" />
			<DO name="AnIn08" type="MV_0" />
			<DO name="AnIn09" type="MV_0" />
			<DO name="AnIn10" type="MV_0" />
			<DO name="AnIn11" type="MV_0" />
			<DO name="AnIn12" type="MV_0" />
			<DO name="AnIn13" type="MV_0" />
			<DO name="AnIn14" type="MV_0" />
			<DO name="AnIn15" type="MV_0" />
			<DO name="AnIn16" type="MV_0" />
			<DO name="AnIn17" type="MV_0" />
			<DO name="AnIn18" type="MV_0" />
			<DO name="AnIn19" type="MV_0" />
			<DO name="AnIn20" type="MV_0" />
			<DO name="AnIn21" type="MV_0" />
			<DO name="AnIn22" type="MV_0" />
			<DO name="AnIn23" type="MV_0" />
			<DO name="AnIn24" type="MV_0" />
			<DO name="AnIn25" type="MV_0" />
			<DO name="AnIn26" type="MV_0" />
			<DO name="AnIn27" type="MV_0" />
			<DO name="AnIn28" type="MV_0" />
			<DO name="AnIn29" type="MV_0" />
			<DO name="AnIn30" type="MV_0" />
			<DO name="AnIn31" type="MV_0" />
			<DO name="AnIn32" type="MV_0" />
			<DO name="AnIn33" type="MV_0" />
			<DO name="AnIn34" type="MV_0" />
			<DO name="AnIn35" type="MV_0" />
			<DO name="AnIn36" type="MV_0" />
			<DO name="AnIn37" type="MV_0" />
			<DO name="AnIn38" type="MV_0" />
			<DO name="AnIn39" type="MV_0" />
			<DO name="AnIn40" type="MV_0" />
			<DO name="AnIn41" type="MV_0" />
			<DO name="AnIn42" type="MV_0" />
			<DO name="AnIn43" type="MV_0" />
			<DO name="AnIn44" type="MV_0" />
			<DO name="AnIn45" type="MV_0" />
			<DO name="AnIn46" type="MV_0" />
			<DO name="AnIn47" type="MV_0" />
			<DO name="AnIn48" type="MV_0" />
			<DO name="AnIn49" type="MV_0" />
			<DO name="AnIn50" type="MV_0" />
			<DO name="AnIn51" type="MV_0" />
			<DO name="AnIn52" type="MV_0" />
			<DO name="AnIn53" type="MV_0" />
			<DO name="AnIn54" type="MV_0" />
			<DO name="AnIn55" type="MV_0" />
			<DO name="AnIn56" type="MV_0" />
			<DO name="AnIn57" type="MV_0" />
			<DO name="AnIn58" type="MV_0" />
			<DO name="AnIn59" type="MV_0" />
			<DO name="AnIn60" type="MV_0" />
			<DO name="AnIn61" type="MV_0" />
			<DO name="AnIn62" type="MV_0" />
			<DO name="AnIn63" type="MV_0" />
			<DO name="AnIn64" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS128" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind001" type="SPS_WD" />
			<DO name="Ind002" type="SPS_WD" />
			<DO name="Ind003" type="SPS_WD" />
			<DO name="Ind004" type="SPS_WD" />
			<DO name="Ind005" type="SPS_WD" />
			<DO name="Ind006" type="SPS_WD" />
			<DO name="Ind007" type="SPS_WD" />
			<DO name="Ind008" type="SPS_WD" />
			<DO name="Ind009" type="SPS_WD" />
			<DO name="Ind010" type="SPS_WD" />
			<DO name="Ind011" type="SPS_WD" />
			<DO name="Ind012" type="SPS_WD" />
			<DO name="Ind013" type="SPS_WD" />
			<DO name="Ind014" type="SPS_WD" />
			<DO name="Ind015" type="SPS_WD" />
			<DO name="Ind016" type="SPS_WD" />
			<DO name="Ind017" type="SPS_WD" />
			<DO name="Ind018" type="SPS_WD" />
			<DO name="Ind019" type="SPS_WD" />
			<DO name="Ind020" type="SPS_WD" />
			<DO name="Ind021" type="SPS_WD" />
			<DO name="Ind022" type="SPS_WD" />
			<DO name="Ind023" type="SPS_WD" />
			<DO name="Ind024" type="SPS_WD" />
			<DO name="Ind025" type="SPS_WD" />
			<DO name="Ind026" type="SPS_WD" />
			<DO name="Ind027" type="SPS_WD" />
			<DO name="Ind028" type="SPS_WD" />
			<DO name="Ind029" type="SPS_WD" />
			<DO name="Ind030" type="SPS_WD" />
			<DO name="Ind031" type="SPS_WD" />
			<DO name="Ind032" type="SPS_WD" />
			<DO name="Ind033" type="SPS_WD" />
			<DO name="Ind034" type="SPS_WD" />
			<DO name="Ind035" type="SPS_WD" />
			<DO name="Ind036" type="SPS_WD" />
			<DO name="Ind037" type="SPS_WD" />
			<DO name="Ind038" type="SPS_WD" />
			<DO name="Ind039" type="SPS_WD" />
			<DO name="Ind040" type="SPS_WD" />
			<DO name="Ind041" type="SPS_WD" />
			<DO name="Ind042" type="SPS_WD" />
			<DO name="Ind043" type="SPS_WD" />
			<DO name="Ind044" type="SPS_WD" />
			<DO name="Ind045" type="SPS_WD" />
			<DO name="Ind046" type="SPS_WD" />
			<DO name="Ind047" type="SPS_WD" />
			<DO name="Ind048" type="SPS_WD" />
			<DO name="Ind049" type="SPS_WD" />
			<DO name="Ind050" type="SPS_WD" />
			<DO name="Ind051" type="SPS_WD" />
			<DO name="Ind052" type="SPS_WD" />
			<DO name="Ind053" type="SPS_WD" />
			<DO name="Ind054" type="SPS_WD" />
			<DO name="Ind055" type="SPS_WD" />
			<DO name="Ind056" type="SPS_WD" />
			<DO name="Ind057" type="SPS_WD" />
			<DO name="Ind058" type="SPS_WD" />
			<DO name="Ind059" type="SPS_WD" />
			<DO name="Ind060" type="SPS_WD" />
			<DO name="Ind061" type="SPS_WD" />
			<DO name="Ind062" type="SPS_WD" />
			<DO name="Ind063" type="SPS_WD" />
			<DO name="Ind064" type="SPS_WD" />
			<DO name="Ind065" type="SPS_WD" />
			<DO name="Ind066" type="SPS_WD" />
			<DO name="Ind067" type="SPS_WD" />
			<DO name="Ind068" type="SPS_WD" />
			<DO name="Ind069" type="SPS_WD" />
			<DO name="Ind070" type="SPS_WD" />
			<DO name="Ind071" type="SPS_WD" />
			<DO name="Ind072" type="SPS_WD" />
			<DO name="Ind073" type="SPS_WD" />
			<DO name="Ind074" type="SPS_WD" />
			<DO name="Ind075" type="SPS_WD" />
			<DO name="Ind076" type="SPS_WD" />
			<DO name="Ind077" type="SPS_WD" />
			<DO name="Ind078" type="SPS_WD" />
			<DO name="Ind079" type="SPS_WD" />
			<DO name="Ind080" type="SPS_WD" />
			<DO name="Ind081" type="SPS_WD" />
			<DO name="Ind082" type="SPS_WD" />
			<DO name="Ind083" type="SPS_WD" />
			<DO name="Ind084" type="SPS_WD" />
			<DO name="Ind085" type="SPS_WD" />
			<DO name="Ind086" type="SPS_WD" />
			<DO name="Ind087" type="SPS_WD" />
			<DO name="Ind088" type="SPS_WD" />
			<DO name="Ind089" type="SPS_WD" />
			<DO name="Ind090" type="SPS_WD" />
			<DO name="Ind091" type="SPS_WD" />
			<DO name="Ind092" type="SPS_WD" />
			<DO name="Ind093" type="SPS_WD" />
			<DO name="Ind094" type="SPS_WD" />
			<DO name="Ind095" type="SPS_WD" />
			<DO name="Ind096" type="SPS_WD" />
			<DO name="Ind097" type="SPS_WD" />
			<DO name="Ind098" type="SPS_WD" />
			<DO name="Ind099" type="SPS_WD" />
			<DO name="Ind100" type="SPS_WD" />
			<DO name="Ind101" type="SPS_WD" />
			<DO name="Ind102" type="SPS_WD" />
			<DO name="Ind103" type="SPS_WD" />
			<DO name="Ind104" type="SPS_WD" />
			<DO name="Ind105" type="SPS_WD" />
			<DO name="Ind106" type="SPS_WD" />
			<DO name="Ind107" type="SPS_WD" />
			<DO name="Ind108" type="SPS_WD" />
			<DO name="Ind109" type="SPS_WD" />
			<DO name="Ind110" type="SPS_WD" />
			<DO name="Ind111" type="SPS_WD" />
			<DO name="Ind112" type="SPS_WD" />
			<DO name="Ind113" type="SPS_WD" />
			<DO name="Ind114" type="SPS_WD" />
			<DO name="Ind115" type="SPS_WD" />
			<DO name="Ind116" type="SPS_WD" />
			<DO name="Ind117" type="SPS_WD" />
			<DO name="Ind118" type="SPS_WD" />
			<DO name="Ind119" type="SPS_WD" />
			<DO name="Ind120" type="SPS_WD" />
			<DO name="Ind121" type="SPS_WD" />
			<DO name="Ind122" type="SPS_WD" />
			<DO name="Ind123" type="SPS_WD" />
			<DO name="Ind124" type="SPS_WD" />
			<DO name="Ind125" type="SPS_WD" />
			<DO name="Ind126" type="SPS_WD" />
			<DO name="Ind127" type="SPS_WD" />
			<DO name="Ind128" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_BS26" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
			<DO name="Ind09" type="SPS_WD" />
			<DO name="Ind10" type="SPS_WD" />
			<DO name="Ind11" type="SPS_WD" />
			<DO name="Ind12" type="SPS_WD" />
			<DO name="Ind13" type="SPS_WD" />
			<DO name="Ind14" type="SPS_WD" />
			<DO name="Ind15" type="SPS_WD" />
			<DO name="Ind16" type="SPS_WD" />
			<DO name="Ind17" type="SPS_WD" />
			<DO name="Ind18" type="SPS_WD" />
			<DO name="Ind19" type="SPS_WD" />
			<DO name="Ind20" type="SPS_WD" />
			<DO name="Ind21" type="SPS_WD" />
			<DO name="Ind22" type="SPS_WD" />
			<DO name="Ind23" type="SPS_WD" />
			<DO name="Ind24" type="SPS_WD" />
			<DO name="Ind25" type="SPS_WD" />
			<DO name="Ind26" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_BS12" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
			<DO name="Ind09" type="SPS_WD" />
			<DO name="Ind10" type="SPS_WD" />
			<DO name="Ind11" type="SPS_WD" />
			<DO name="Ind12" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_BS08" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_BS24" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
			<DO name="Ind09" type="SPS_WD" />
			<DO name="Ind10" type="SPS_WD" />
			<DO name="Ind11" type="SPS_WD" />
			<DO name="Ind12" type="SPS_WD" />
			<DO name="Ind13" type="SPS_WD" />
			<DO name="Ind14" type="SPS_WD" />
			<DO name="Ind15" type="SPS_WD" />
			<DO name="Ind16" type="SPS_WD" />
			<DO name="Ind17" type="SPS_WD" />
			<DO name="Ind18" type="SPS_WD" />
			<DO name="Ind19" type="SPS_WD" />
			<DO name="Ind20" type="SPS_WD" />
			<DO name="Ind21" type="SPS_WD" />
			<DO name="Ind22" type="SPS_WD" />
			<DO name="Ind23" type="SPS_WD" />
			<DO name="Ind24" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_BS16" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
			<DO name="Ind09" type="SPS_WD" />
			<DO name="Ind10" type="SPS_WD" />
			<DO name="Ind11" type="SPS_WD" />
			<DO name="Ind12" type="SPS_WD" />
			<DO name="Ind13" type="SPS_WD" />
			<DO name="Ind14" type="SPS_WD" />
			<DO name="Ind15" type="SPS_WD" />
			<DO name="Ind16" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_AS001_064" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="AnIn001" type="MV_0" />
			<DO name="AnIn002" type="MV_0" />
			<DO name="AnIn003" type="MV_0" />
			<DO name="AnIn004" type="MV_0" />
			<DO name="AnIn005" type="MV_0" />
			<DO name="AnIn006" type="MV_0" />
			<DO name="AnIn007" type="MV_0" />
			<DO name="AnIn008" type="MV_0" />
			<DO name="AnIn009" type="MV_0" />
			<DO name="AnIn010" type="MV_0" />
			<DO name="AnIn011" type="MV_0" />
			<DO name="AnIn012" type="MV_0" />
			<DO name="AnIn013" type="MV_0" />
			<DO name="AnIn014" type="MV_0" />
			<DO name="AnIn015" type="MV_0" />
			<DO name="AnIn016" type="MV_0" />
			<DO name="AnIn017" type="MV_0" />
			<DO name="AnIn018" type="MV_0" />
			<DO name="AnIn019" type="MV_0" />
			<DO name="AnIn020" type="MV_0" />
			<DO name="AnIn021" type="MV_0" />
			<DO name="AnIn022" type="MV_0" />
			<DO name="AnIn023" type="MV_0" />
			<DO name="AnIn024" type="MV_0" />
			<DO name="AnIn025" type="MV_0" />
			<DO name="AnIn026" type="MV_0" />
			<DO name="AnIn027" type="MV_0" />
			<DO name="AnIn028" type="MV_0" />
			<DO name="AnIn029" type="MV_0" />
			<DO name="AnIn030" type="MV_0" />
			<DO name="AnIn031" type="MV_0" />
			<DO name="AnIn032" type="MV_0" />
			<DO name="AnIn033" type="MV_0" />
			<DO name="AnIn034" type="MV_0" />
			<DO name="AnIn035" type="MV_0" />
			<DO name="AnIn036" type="MV_0" />
			<DO name="AnIn037" type="MV_0" />
			<DO name="AnIn038" type="MV_0" />
			<DO name="AnIn039" type="MV_0" />
			<DO name="AnIn040" type="MV_0" />
			<DO name="AnIn041" type="MV_0" />
			<DO name="AnIn042" type="MV_0" />
			<DO name="AnIn043" type="MV_0" />
			<DO name="AnIn044" type="MV_0" />
			<DO name="AnIn045" type="MV_0" />
			<DO name="AnIn046" type="MV_0" />
			<DO name="AnIn047" type="MV_0" />
			<DO name="AnIn048" type="MV_0" />
			<DO name="AnIn049" type="MV_0" />
			<DO name="AnIn050" type="MV_0" />
			<DO name="AnIn051" type="MV_0" />
			<DO name="AnIn052" type="MV_0" />
			<DO name="AnIn053" type="MV_0" />
			<DO name="AnIn054" type="MV_0" />
			<DO name="AnIn055" type="MV_0" />
			<DO name="AnIn056" type="MV_0" />
			<DO name="AnIn057" type="MV_0" />
			<DO name="AnIn058" type="MV_0" />
			<DO name="AnIn059" type="MV_0" />
			<DO name="AnIn060" type="MV_0" />
			<DO name="AnIn061" type="MV_0" />
			<DO name="AnIn062" type="MV_0" />
			<DO name="AnIn063" type="MV_0" />
			<DO name="AnIn064" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_AS065_128" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="AnIn065" type="MV_0" />
			<DO name="AnIn066" type="MV_0" />
			<DO name="AnIn067" type="MV_0" />
			<DO name="AnIn068" type="MV_0" />
			<DO name="AnIn069" type="MV_0" />
			<DO name="AnIn070" type="MV_0" />
			<DO name="AnIn071" type="MV_0" />
			<DO name="AnIn072" type="MV_0" />
			<DO name="AnIn073" type="MV_0" />
			<DO name="AnIn074" type="MV_0" />
			<DO name="AnIn075" type="MV_0" />
			<DO name="AnIn076" type="MV_0" />
			<DO name="AnIn077" type="MV_0" />
			<DO name="AnIn078" type="MV_0" />
			<DO name="AnIn079" type="MV_0" />
			<DO name="AnIn080" type="MV_0" />
			<DO name="AnIn081" type="MV_0" />
			<DO name="AnIn082" type="MV_0" />
			<DO name="AnIn083" type="MV_0" />
			<DO name="AnIn084" type="MV_0" />
			<DO name="AnIn085" type="MV_0" />
			<DO name="AnIn086" type="MV_0" />
			<DO name="AnIn087" type="MV_0" />
			<DO name="AnIn088" type="MV_0" />
			<DO name="AnIn089" type="MV_0" />
			<DO name="AnIn090" type="MV_0" />
			<DO name="AnIn091" type="MV_0" />
			<DO name="AnIn092" type="MV_0" />
			<DO name="AnIn093" type="MV_0" />
			<DO name="AnIn094" type="MV_0" />
			<DO name="AnIn095" type="MV_0" />
			<DO name="AnIn096" type="MV_0" />
			<DO name="AnIn097" type="MV_0" />
			<DO name="AnIn098" type="MV_0" />
			<DO name="AnIn099" type="MV_0" />
			<DO name="AnIn100" type="MV_0" />
			<DO name="AnIn101" type="MV_0" />
			<DO name="AnIn102" type="MV_0" />
			<DO name="AnIn103" type="MV_0" />
			<DO name="AnIn104" type="MV_0" />
			<DO name="AnIn105" type="MV_0" />
			<DO name="AnIn106" type="MV_0" />
			<DO name="AnIn107" type="MV_0" />
			<DO name="AnIn108" type="MV_0" />
			<DO name="AnIn109" type="MV_0" />
			<DO name="AnIn110" type="MV_0" />
			<DO name="AnIn111" type="MV_0" />
			<DO name="AnIn112" type="MV_0" />
			<DO name="AnIn113" type="MV_0" />
			<DO name="AnIn114" type="MV_0" />
			<DO name="AnIn115" type="MV_0" />
			<DO name="AnIn116" type="MV_0" />
			<DO name="AnIn117" type="MV_0" />
			<DO name="AnIn118" type="MV_0" />
			<DO name="AnIn119" type="MV_0" />
			<DO name="AnIn120" type="MV_0" />
			<DO name="AnIn121" type="MV_0" />
			<DO name="AnIn122" type="MV_0" />
			<DO name="AnIn123" type="MV_0" />
			<DO name="AnIn124" type="MV_0" />
			<DO name="AnIn125" type="MV_0" />
			<DO name="AnIn126" type="MV_0" />
			<DO name="AnIn127" type="MV_0" />
			<DO name="AnIn128" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_AS016" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="AnIn001" type="MV_0" />
			<DO name="AnIn002" type="MV_0" />
			<DO name="AnIn003" type="MV_0" />
			<DO name="AnIn004" type="MV_0" />
			<DO name="AnIn005" type="MV_0" />
			<DO name="AnIn006" type="MV_0" />
			<DO name="AnIn007" type="MV_0" />
			<DO name="AnIn008" type="MV_0" />
			<DO name="AnIn009" type="MV_0" />
			<DO name="AnIn010" type="MV_0" />
			<DO name="AnIn011" type="MV_0" />
			<DO name="AnIn012" type="MV_0" />
			<DO name="AnIn013" type="MV_0" />
			<DO name="AnIn014" type="MV_0" />
			<DO name="AnIn015" type="MV_0" />
			<DO name="AnIn016" type="MV_0" />
		</LNodeType>
		<LNodeType id="GGIO_BS129_BS256" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind129" type="SPS_WD" />
			<DO name="Ind130" type="SPS_WD" />
			<DO name="Ind131" type="SPS_WD" />
			<DO name="Ind132" type="SPS_WD" />
			<DO name="Ind133" type="SPS_WD" />
			<DO name="Ind134" type="SPS_WD" />
			<DO name="Ind135" type="SPS_WD" />
			<DO name="Ind136" type="SPS_WD" />
			<DO name="Ind137" type="SPS_WD" />
			<DO name="Ind138" type="SPS_WD" />
			<DO name="Ind139" type="SPS_WD" />
			<DO name="Ind140" type="SPS_WD" />
			<DO name="Ind141" type="SPS_WD" />
			<DO name="Ind142" type="SPS_WD" />
			<DO name="Ind143" type="SPS_WD" />
			<DO name="Ind144" type="SPS_WD" />
			<DO name="Ind145" type="SPS_WD" />
			<DO name="Ind146" type="SPS_WD" />
			<DO name="Ind147" type="SPS_WD" />
			<DO name="Ind148" type="SPS_WD" />
			<DO name="Ind149" type="SPS_WD" />
			<DO name="Ind150" type="SPS_WD" />
			<DO name="Ind151" type="SPS_WD" />
			<DO name="Ind152" type="SPS_WD" />
			<DO name="Ind153" type="SPS_WD" />
			<DO name="Ind154" type="SPS_WD" />
			<DO name="Ind155" type="SPS_WD" />
			<DO name="Ind156" type="SPS_WD" />
			<DO name="Ind157" type="SPS_WD" />
			<DO name="Ind158" type="SPS_WD" />
			<DO name="Ind159" type="SPS_WD" />
			<DO name="Ind160" type="SPS_WD" />
			<DO name="Ind161" type="SPS_WD" />
			<DO name="Ind162" type="SPS_WD" />
			<DO name="Ind163" type="SPS_WD" />
			<DO name="Ind164" type="SPS_WD" />
			<DO name="Ind165" type="SPS_WD" />
			<DO name="Ind166" type="SPS_WD" />
			<DO name="Ind167" type="SPS_WD" />
			<DO name="Ind168" type="SPS_WD" />
			<DO name="Ind169" type="SPS_WD" />
			<DO name="Ind170" type="SPS_WD" />
			<DO name="Ind171" type="SPS_WD" />
			<DO name="Ind172" type="SPS_WD" />
			<DO name="Ind173" type="SPS_WD" />
			<DO name="Ind174" type="SPS_WD" />
			<DO name="Ind175" type="SPS_WD" />
			<DO name="Ind176" type="SPS_WD" />
			<DO name="Ind177" type="SPS_WD" />
			<DO name="Ind178" type="SPS_WD" />
			<DO name="Ind179" type="SPS_WD" />
			<DO name="Ind180" type="SPS_WD" />
			<DO name="Ind181" type="SPS_WD" />
			<DO name="Ind182" type="SPS_WD" />
			<DO name="Ind183" type="SPS_WD" />
			<DO name="Ind184" type="SPS_WD" />
			<DO name="Ind185" type="SPS_WD" />
			<DO name="Ind186" type="SPS_WD" />
			<DO name="Ind187" type="SPS_WD" />
			<DO name="Ind188" type="SPS_WD" />
			<DO name="Ind189" type="SPS_WD" />
			<DO name="Ind190" type="SPS_WD" />
			<DO name="Ind191" type="SPS_WD" />
			<DO name="Ind192" type="SPS_WD" />
			<DO name="Ind193" type="SPS_WD" />
			<DO name="Ind194" type="SPS_WD" />
			<DO name="Ind195" type="SPS_WD" />
			<DO name="Ind196" type="SPS_WD" />
			<DO name="Ind197" type="SPS_WD" />
			<DO name="Ind198" type="SPS_WD" />
			<DO name="Ind199" type="SPS_WD" />
			<DO name="Ind200" type="SPS_WD" />
			<DO name="Ind201" type="SPS_WD" />
			<DO name="Ind202" type="SPS_WD" />
			<DO name="Ind203" type="SPS_WD" />
			<DO name="Ind204" type="SPS_WD" />
			<DO name="Ind205" type="SPS_WD" />
			<DO name="Ind206" type="SPS_WD" />
			<DO name="Ind207" type="SPS_WD" />
			<DO name="Ind208" type="SPS_WD" />
			<DO name="Ind209" type="SPS_WD" />
			<DO name="Ind210" type="SPS_WD" />
			<DO name="Ind211" type="SPS_WD" />
			<DO name="Ind212" type="SPS_WD" />
			<DO name="Ind213" type="SPS_WD" />
			<DO name="Ind214" type="SPS_WD" />
			<DO name="Ind215" type="SPS_WD" />
			<DO name="Ind216" type="SPS_WD" />
			<DO name="Ind217" type="SPS_WD" />
			<DO name="Ind218" type="SPS_WD" />
			<DO name="Ind219" type="SPS_WD" />
			<DO name="Ind220" type="SPS_WD" />
			<DO name="Ind221" type="SPS_WD" />
			<DO name="Ind222" type="SPS_WD" />
			<DO name="Ind223" type="SPS_WD" />
			<DO name="Ind224" type="SPS_WD" />
			<DO name="Ind225" type="SPS_WD" />
			<DO name="Ind226" type="SPS_WD" />
			<DO name="Ind227" type="SPS_WD" />
			<DO name="Ind228" type="SPS_WD" />
			<DO name="Ind229" type="SPS_WD" />
			<DO name="Ind230" type="SPS_WD" />
			<DO name="Ind231" type="SPS_WD" />
			<DO name="Ind232" type="SPS_WD" />
			<DO name="Ind233" type="SPS_WD" />
			<DO name="Ind234" type="SPS_WD" />
			<DO name="Ind235" type="SPS_WD" />
			<DO name="Ind236" type="SPS_WD" />
			<DO name="Ind237" type="SPS_WD" />
			<DO name="Ind238" type="SPS_WD" />
			<DO name="Ind239" type="SPS_WD" />
			<DO name="Ind240" type="SPS_WD" />
			<DO name="Ind241" type="SPS_WD" />
			<DO name="Ind242" type="SPS_WD" />
			<DO name="Ind243" type="SPS_WD" />
			<DO name="Ind244" type="SPS_WD" />
			<DO name="Ind245" type="SPS_WD" />
			<DO name="Ind246" type="SPS_WD" />
			<DO name="Ind247" type="SPS_WD" />
			<DO name="Ind248" type="SPS_WD" />
			<DO name="Ind249" type="SPS_WD" />
			<DO name="Ind250" type="SPS_WD" />
			<DO name="Ind251" type="SPS_WD" />
			<DO name="Ind252" type="SPS_WD" />
			<DO name="Ind253" type="SPS_WD" />
			<DO name="Ind254" type="SPS_WD" />
			<DO name="Ind255" type="SPS_WD" />
			<DO name="Ind256" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_AR001_032" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra001" type="MV_1" />
			<DO name="Ra002" type="MV_1" />
			<DO name="Ra003" type="MV_1" />
			<DO name="Ra004" type="MV_1" />
			<DO name="Ra005" type="MV_1" />
			<DO name="Ra006" type="MV_1" />
			<DO name="Ra007" type="MV_1" />
			<DO name="Ra008" type="MV_1" />
			<DO name="Ra009" type="MV_1" />
			<DO name="Ra010" type="MV_1" />
			<DO name="Ra011" type="MV_1" />
			<DO name="Ra012" type="MV_1" />
			<DO name="Ra013" type="MV_1" />
			<DO name="Ra014" type="MV_1" />
			<DO name="Ra015" type="MV_1" />
			<DO name="Ra016" type="MV_1" />
			<DO name="Ra017" type="MV_1" />
			<DO name="Ra018" type="MV_1" />
			<DO name="Ra019" type="MV_1" />
			<DO name="Ra020" type="MV_1" />
			<DO name="Ra021" type="MV_1" />
			<DO name="Ra022" type="MV_1" />
			<DO name="Ra023" type="MV_1" />
			<DO name="Ra024" type="MV_1" />
			<DO name="Ra025" type="MV_1" />
			<DO name="Ra026" type="MV_1" />
			<DO name="Ra027" type="MV_1" />
			<DO name="Ra028" type="MV_1" />
			<DO name="Ra029" type="MV_1" />
			<DO name="Ra030" type="MV_1" />
			<DO name="Ra031" type="MV_1" />
			<DO name="Ra032" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR033_064" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra033" type="MV_1" />
			<DO name="Ra034" type="MV_1" />
			<DO name="Ra035" type="MV_1" />
			<DO name="Ra036" type="MV_1" />
			<DO name="Ra037" type="MV_1" />
			<DO name="Ra038" type="MV_1" />
			<DO name="Ra039" type="MV_1" />
			<DO name="Ra040" type="MV_1" />
			<DO name="Ra041" type="MV_1" />
			<DO name="Ra042" type="MV_1" />
			<DO name="Ra043" type="MV_1" />
			<DO name="Ra044" type="MV_1" />
			<DO name="Ra045" type="MV_1" />
			<DO name="Ra046" type="MV_1" />
			<DO name="Ra047" type="MV_1" />
			<DO name="Ra048" type="MV_1" />
			<DO name="Ra049" type="MV_1" />
			<DO name="Ra050" type="MV_1" />
			<DO name="Ra051" type="MV_1" />
			<DO name="Ra052" type="MV_1" />
			<DO name="Ra053" type="MV_1" />
			<DO name="Ra054" type="MV_1" />
			<DO name="Ra055" type="MV_1" />
			<DO name="Ra056" type="MV_1" />
			<DO name="Ra057" type="MV_1" />
			<DO name="Ra058" type="MV_1" />
			<DO name="Ra059" type="MV_1" />
			<DO name="Ra060" type="MV_1" />
			<DO name="Ra061" type="MV_1" />
			<DO name="Ra062" type="MV_1" />
			<DO name="Ra063" type="MV_1" />
			<DO name="Ra064" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR065_096" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra065" type="MV_1" />
			<DO name="Ra066" type="MV_1" />
			<DO name="Ra067" type="MV_1" />
			<DO name="Ra068" type="MV_1" />
			<DO name="Ra069" type="MV_1" />
			<DO name="Ra070" type="MV_1" />
			<DO name="Ra071" type="MV_1" />
			<DO name="Ra072" type="MV_1" />
			<DO name="Ra073" type="MV_1" />
			<DO name="Ra074" type="MV_1" />
			<DO name="Ra075" type="MV_1" />
			<DO name="Ra076" type="MV_1" />
			<DO name="Ra077" type="MV_1" />
			<DO name="Ra078" type="MV_1" />
			<DO name="Ra079" type="MV_1" />
			<DO name="Ra080" type="MV_1" />
			<DO name="Ra081" type="MV_1" />
			<DO name="Ra082" type="MV_1" />
			<DO name="Ra083" type="MV_1" />
			<DO name="Ra084" type="MV_1" />
			<DO name="Ra085" type="MV_1" />
			<DO name="Ra086" type="MV_1" />
			<DO name="Ra087" type="MV_1" />
			<DO name="Ra088" type="MV_1" />
			<DO name="Ra089" type="MV_1" />
			<DO name="Ra090" type="MV_1" />
			<DO name="Ra091" type="MV_1" />
			<DO name="Ra092" type="MV_1" />
			<DO name="Ra093" type="MV_1" />
			<DO name="Ra094" type="MV_1" />
			<DO name="Ra095" type="MV_1" />
			<DO name="Ra096" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR097_128" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra097" type="MV_1" />
			<DO name="Ra098" type="MV_1" />
			<DO name="Ra099" type="MV_1" />
			<DO name="Ra100" type="MV_1" />
			<DO name="Ra101" type="MV_1" />
			<DO name="Ra102" type="MV_1" />
			<DO name="Ra103" type="MV_1" />
			<DO name="Ra104" type="MV_1" />
			<DO name="Ra105" type="MV_1" />
			<DO name="Ra106" type="MV_1" />
			<DO name="Ra107" type="MV_1" />
			<DO name="Ra108" type="MV_1" />
			<DO name="Ra109" type="MV_1" />
			<DO name="Ra110" type="MV_1" />
			<DO name="Ra111" type="MV_1" />
			<DO name="Ra112" type="MV_1" />
			<DO name="Ra113" type="MV_1" />
			<DO name="Ra114" type="MV_1" />
			<DO name="Ra115" type="MV_1" />
			<DO name="Ra116" type="MV_1" />
			<DO name="Ra117" type="MV_1" />
			<DO name="Ra118" type="MV_1" />
			<DO name="Ra119" type="MV_1" />
			<DO name="Ra120" type="MV_1" />
			<DO name="Ra121" type="MV_1" />
			<DO name="Ra122" type="MV_1" />
			<DO name="Ra123" type="MV_1" />
			<DO name="Ra124" type="MV_1" />
			<DO name="Ra125" type="MV_1" />
			<DO name="Ra126" type="MV_1" />
			<DO name="Ra127" type="MV_1" />
			<DO name="Ra128" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR129_160" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra129" type="MV_1" />
			<DO name="Ra130" type="MV_1" />
			<DO name="Ra131" type="MV_1" />
			<DO name="Ra132" type="MV_1" />
			<DO name="Ra133" type="MV_1" />
			<DO name="Ra134" type="MV_1" />
			<DO name="Ra135" type="MV_1" />
			<DO name="Ra136" type="MV_1" />
			<DO name="Ra137" type="MV_1" />
			<DO name="Ra138" type="MV_1" />
			<DO name="Ra139" type="MV_1" />
			<DO name="Ra140" type="MV_1" />
			<DO name="Ra141" type="MV_1" />
			<DO name="Ra142" type="MV_1" />
			<DO name="Ra143" type="MV_1" />
			<DO name="Ra144" type="MV_1" />
			<DO name="Ra145" type="MV_1" />
			<DO name="Ra146" type="MV_1" />
			<DO name="Ra147" type="MV_1" />
			<DO name="Ra148" type="MV_1" />
			<DO name="Ra149" type="MV_1" />
			<DO name="Ra150" type="MV_1" />
			<DO name="Ra151" type="MV_1" />
			<DO name="Ra152" type="MV_1" />
			<DO name="Ra153" type="MV_1" />
			<DO name="Ra154" type="MV_1" />
			<DO name="Ra155" type="MV_1" />
			<DO name="Ra156" type="MV_1" />
			<DO name="Ra157" type="MV_1" />
			<DO name="Ra158" type="MV_1" />
			<DO name="Ra159" type="MV_1" />
			<DO name="Ra160" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR161_192" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra161" type="MV_1" />
			<DO name="Ra162" type="MV_1" />
			<DO name="Ra163" type="MV_1" />
			<DO name="Ra164" type="MV_1" />
			<DO name="Ra165" type="MV_1" />
			<DO name="Ra166" type="MV_1" />
			<DO name="Ra167" type="MV_1" />
			<DO name="Ra168" type="MV_1" />
			<DO name="Ra169" type="MV_1" />
			<DO name="Ra170" type="MV_1" />
			<DO name="Ra171" type="MV_1" />
			<DO name="Ra172" type="MV_1" />
			<DO name="Ra173" type="MV_1" />
			<DO name="Ra174" type="MV_1" />
			<DO name="Ra175" type="MV_1" />
			<DO name="Ra176" type="MV_1" />
			<DO name="Ra177" type="MV_1" />
			<DO name="Ra178" type="MV_1" />
			<DO name="Ra179" type="MV_1" />
			<DO name="Ra180" type="MV_1" />
			<DO name="Ra181" type="MV_1" />
			<DO name="Ra182" type="MV_1" />
			<DO name="Ra183" type="MV_1" />
			<DO name="Ra184" type="MV_1" />
			<DO name="Ra185" type="MV_1" />
			<DO name="Ra186" type="MV_1" />
			<DO name="Ra187" type="MV_1" />
			<DO name="Ra188" type="MV_1" />
			<DO name="Ra189" type="MV_1" />
			<DO name="Ra190" type="MV_1" />
			<DO name="Ra191" type="MV_1" />
			<DO name="Ra192" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR193_224" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra193" type="MV_1" />
			<DO name="Ra194" type="MV_1" />
			<DO name="Ra195" type="MV_1" />
			<DO name="Ra196" type="MV_1" />
			<DO name="Ra197" type="MV_1" />
			<DO name="Ra198" type="MV_1" />
			<DO name="Ra199" type="MV_1" />
			<DO name="Ra200" type="MV_1" />
			<DO name="Ra201" type="MV_1" />
			<DO name="Ra202" type="MV_1" />
			<DO name="Ra203" type="MV_1" />
			<DO name="Ra204" type="MV_1" />
			<DO name="Ra205" type="MV_1" />
			<DO name="Ra206" type="MV_1" />
			<DO name="Ra207" type="MV_1" />
			<DO name="Ra208" type="MV_1" />
			<DO name="Ra209" type="MV_1" />
			<DO name="Ra210" type="MV_1" />
			<DO name="Ra211" type="MV_1" />
			<DO name="Ra212" type="MV_1" />
			<DO name="Ra213" type="MV_1" />
			<DO name="Ra214" type="MV_1" />
			<DO name="Ra215" type="MV_1" />
			<DO name="Ra216" type="MV_1" />
			<DO name="Ra217" type="MV_1" />
			<DO name="Ra218" type="MV_1" />
			<DO name="Ra219" type="MV_1" />
			<DO name="Ra220" type="MV_1" />
			<DO name="Ra221" type="MV_1" />
			<DO name="Ra222" type="MV_1" />
			<DO name="Ra223" type="MV_1" />
			<DO name="Ra224" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_AR225_256" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ra225" type="MV_1" />
			<DO name="Ra226" type="MV_1" />
			<DO name="Ra227" type="MV_1" />
			<DO name="Ra228" type="MV_1" />
			<DO name="Ra229" type="MV_1" />
			<DO name="Ra230" type="MV_1" />
			<DO name="Ra231" type="MV_1" />
			<DO name="Ra232" type="MV_1" />
			<DO name="Ra233" type="MV_1" />
			<DO name="Ra234" type="MV_1" />
			<DO name="Ra235" type="MV_1" />
			<DO name="Ra236" type="MV_1" />
			<DO name="Ra237" type="MV_1" />
			<DO name="Ra238" type="MV_1" />
			<DO name="Ra239" type="MV_1" />
			<DO name="Ra240" type="MV_1" />
			<DO name="Ra241" type="MV_1" />
			<DO name="Ra242" type="MV_1" />
			<DO name="Ra243" type="MV_1" />
			<DO name="Ra244" type="MV_1" />
			<DO name="Ra245" type="MV_1" />
			<DO name="Ra246" type="MV_1" />
			<DO name="Ra247" type="MV_1" />
			<DO name="Ra248" type="MV_1" />
			<DO name="Ra249" type="MV_1" />
			<DO name="Ra250" type="MV_1" />
			<DO name="Ra251" type="MV_1" />
			<DO name="Ra252" type="MV_1" />
			<DO name="Ra253" type="MV_1" />
			<DO name="Ra254" type="MV_1" />
			<DO name="Ra255" type="MV_1" />
			<DO name="Ra256" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_ARO01_32" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Rao01" type="MV_1" />
			<DO name="Rao02" type="MV_1" />
			<DO name="Rao03" type="MV_1" />
			<DO name="Rao04" type="MV_1" />
			<DO name="Rao05" type="MV_1" />
			<DO name="Rao06" type="MV_1" />
			<DO name="Rao07" type="MV_1" />
			<DO name="Rao08" type="MV_1" />
			<DO name="Rao09" type="MV_1" />
			<DO name="Rao10" type="MV_1" />
			<DO name="Rao11" type="MV_1" />
			<DO name="Rao12" type="MV_1" />
			<DO name="Rao13" type="MV_1" />
			<DO name="Rao14" type="MV_1" />
			<DO name="Rao15" type="MV_1" />
			<DO name="Rao16" type="MV_1" />
			<DO name="Rao17" type="MV_1" />
			<DO name="Rao18" type="MV_1" />
			<DO name="Rao19" type="MV_1" />
			<DO name="Rao20" type="MV_1" />
			<DO name="Rao21" type="MV_1" />
			<DO name="Rao22" type="MV_1" />
			<DO name="Rao23" type="MV_1" />
			<DO name="Rao24" type="MV_1" />
			<DO name="Rao25" type="MV_1" />
			<DO name="Rao26" type="MV_1" />
			<DO name="Rao27" type="MV_1" />
			<DO name="Rao28" type="MV_1" />
			<DO name="Rao29" type="MV_1" />
			<DO name="Rao30" type="MV_1" />
			<DO name="Rao31" type="MV_1" />
			<DO name="Rao32" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_ARO33_64" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Rao33" type="MV_1" />
			<DO name="Rao34" type="MV_1" />
			<DO name="Rao35" type="MV_1" />
			<DO name="Rao36" type="MV_1" />
			<DO name="Rao37" type="MV_1" />
			<DO name="Rao38" type="MV_1" />
			<DO name="Rao39" type="MV_1" />
			<DO name="Rao40" type="MV_1" />
			<DO name="Rao41" type="MV_1" />
			<DO name="Rao42" type="MV_1" />
			<DO name="Rao43" type="MV_1" />
			<DO name="Rao44" type="MV_1" />
			<DO name="Rao45" type="MV_1" />
			<DO name="Rao46" type="MV_1" />
			<DO name="Rao47" type="MV_1" />
			<DO name="Rao48" type="MV_1" />
			<DO name="Rao49" type="MV_1" />
			<DO name="Rao50" type="MV_1" />
			<DO name="Rao51" type="MV_1" />
			<DO name="Rao52" type="MV_1" />
			<DO name="Rao53" type="MV_1" />
			<DO name="Rao54" type="MV_1" />
			<DO name="Rao55" type="MV_1" />
			<DO name="Rao56" type="MV_1" />
			<DO name="Rao57" type="MV_1" />
			<DO name="Rao58" type="MV_1" />
			<DO name="Rao59" type="MV_1" />
			<DO name="Rao60" type="MV_1" />
			<DO name="Rao61" type="MV_1" />
			<DO name="Rao62" type="MV_1" />
			<DO name="Rao63" type="MV_1" />
			<DO name="Rao64" type="MV_1" />
		</LNodeType>
		<LNodeType id="GGIO_BS09" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
			<DO name="Ind07" type="SPS_WD" />
			<DO name="Ind08" type="SPS_WD" />
			<DO name="Ind09" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_BS06" iedType="SEL_401" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="Ind01" type="SPS_WD" />
			<DO name="Ind02" type="SPS_WD" />
			<DO name="Ind03" type="SPS_WD" />
			<DO name="Ind04" type="SPS_WD" />
			<DO name="Ind05" type="SPS_WD" />
			<DO name="Ind06" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="LLN0_1" lnClass="LLN0">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_LLN0" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="Diag" type="SPC_STATUS" />
		</LNodeType>
		<LNodeType id="LPHD_1" lnClass="LPHD">
			<DO name="PhyNam" type="PhyNam_0" />
			<DO name="PhyHealth" type="healthINS" />
			<DO name="Proxy" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GGIO_0" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_LLN0" />
			<DO name="Ind1" type="SPS_WD" />
			<DO name="Ind2" type="SPS_WD" />
			<DO name="Ind3" type="SPS_WD" />
			<DO name="Ind4" type="SPS_WD" />
			<DO name="Ind5" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="XCBR_0" lnClass="XCBR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_LLN0" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCnt" type="INS_BASIC" />
			<DO name="Pos" type="DPC_STATUS" />
			<DO name="BlkOpn" type="SPC_STATUS" />
			<DO name="BlkCls" type="SPC_STATUS" />
			<DO name="CBOpCap" type="CBOpCapINS" />
		</LNodeType>
		<LNodeType id="PTRC_0" lnClass="PTRC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_LLN0" />
		</LNodeType>
		<LNodeType id="RBRF_0" lnClass="RBRF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_LLN0" />
			<DO name="OpEx" type="ACT_NO_SEG" />
		</LNodeType>
		<LNodeType id="LLN0_TYPE_0" lnClass="LLN0">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="GrRef" type="rtds_ORG_SRC_REF" />
		</LNodeType>
		<LNodeType id="LPHD_TYPE_0" lnClass="LPHD">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="PhyNam" type="DPL2" />
			<DO name="PhyHealth" type="rtds_Health_1" />
			<DO name="Proxy" type="SPS_WD" />
			<DO name="Sim" type="SPC2" />
		</LNodeType>
		<LNodeType id="MHAI_0" lnClass="MHAI">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="HA" type="HWYE_0" />
			<DO name="Mod" type="ENC1" />
			<DO name="NamPlt" type="LPL3" />
		</LNodeType>
		<LNodeType id="MMXU_0" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="A" type="WYE_1" />
			<DO name="Mod" type="ENC1" />
			<DO name="NamPlt" type="LPL3" />
		</LNodeType>
		<LNodeType id="MMXU_1" lnClass="MMXU">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="Mod" type="ENC1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Hz" type="MV_2" />
			<DO name="PhV" type="WYE_1" />
		</LNodeType>
		<LNodeType id="PTOC_TYPE1" lnClass="PTOC">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Str" type="ACD4" />
			<DO name="Op" type="ACT_SEG" />
			<DO name="TmACrv" type="CURVE1" />
			<DO name="StrVal" type="ASG1" />
			<DO name="TmMult" type="ASG1" />
			<DO name="OpDlTmms" type="ING_1" />
			<DO name="RsDlTmms" type="ING_1" />
			<DO name="DirMod" type="ENG_0" />
		</LNodeType>
		<LNodeType id="PTOC_TYPE2" lnClass="PTOC">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Str" type="ACD5" />
			<DO name="Op" type="ACT3" />
			<DO name="TmACrv" type="CURVE1" />
			<DO name="StrVal" type="ASG1" />
			<DO name="TmMult" type="ASG1" />
			<DO name="OpDlTmms" type="ING_1" />
			<DO name="RsDlTmms" type="ING_1" />
			<DO name="DirMod" type="ENG_0" />
		</LNodeType>
		<LNodeType id="PIOC_TYPE4" lnClass="PIOC">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Str" type="ACD4" />
			<DO name="Op" type="ACT_SEG" />
			<DO name="StrVal" type="ASG1" />
		</LNodeType>
		<LNodeType id="PIOC_TYPE5" lnClass="PIOC">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Str" type="ACD5" />
			<DO name="Op" type="ACT3" />
			<DO name="StrVal" type="ASG1" />
		</LNodeType>
		<LNodeType id="RBRF_TYPE" lnClass="RBRF">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Str" type="ACD4" />
			<DO name="OpEx" type="ACT6" />
			<DO name="OpIn" type="ACT6" />
			<DO name="InRef1" type="ORG2" />
		</LNodeType>
		<LNodeType id="PTRC_TYPE" lnClass="PTRC">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Tr" type="ACT6" />
			<DO name="Op" type="ACT6" />
			<DO name="Str" type="ACD4" />
			<DO name="InRef1" type="ORG2" />
		</LNodeType>
		<LNodeType id="RREC_TYPE" lnClass="RREC">
			<DO name="Blk" type="SPS_WD" />
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="OpCls" type="ACT_NO_SEG" />
			<DO name="AutoRecSt" type="ENS1" />
			<DO name="Rec1Tmms1" type="ING_1" />
			<DO name="Rec3Tmms1" type="ING_1" />
			<DO name="RclTmms" type="ING1" />
		</LNodeType>
		<LNodeType id="CSWI_0" lnClass="CSWI">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCntRs" type="INC_MOD_STD" />
			<DO name="Pos" type="DPC_0" />
			<DO name="CmdBlk" type="SPC_1" />
		</LNodeType>
		<LNodeType id="XCBR_1" lnClass="XCBR">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="CBOpCap" type="ENS_CBCAP" />
			<DO name="BlkCls" type="SPC_1" />
			<DO name="BlkOpn" type="SPC_1" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCnt" type="INS_BASIC" />
			<DO name="Pos" type="DPC_STATUS" />
		</LNodeType>
		<LNodeType id="XSWI_0" lnClass="XSWI">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="BlkCls" type="SPC_1" />
			<DO name="BlkOpn" type="SPC_1" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCnt" type="INS_BASIC" />
			<DO name="Pos" type="DPC_STATUS" />
			<DO name="SwOpCap" type="INS_5" />
			<DO name="SwTyp" type="INS_6" />
		</LNodeType>
		<LNodeType id="CSWI_1" lnClass="CSWI">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCntRs" type="INC_MOD_STD" />
			<DO name="Pos" type="DPC_2" />
			<DO name="CmdBlk" type="SPC_1" />
		</LNodeType>
		<LNodeType id="XCBR_01" lnClass="XCBR">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="BlkCls" type="SPC_1" />
			<DO name="BlkOpn" type="SPC_1" />
			<DO name="CBOpCap" type="ENS_CBCAP" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="OpCnt" type="INS_BASIC" />
			<DO name="Pos" type="DPC_STATUS" />
		</LNodeType>
		<LNodeType id="GTNETv5_GGIO" desc="Msg 1 - Output 01 from Demo" lnClass="GGIO">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Ind1" type="SPS_WD" />
			<DO name="Ind2" type="SPS_WD" />
			<DO name="Ind3" type="SPS_WD" />
			<DO name="Ind4" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="GTNET/GEN_GGIO1" desc="Msg 1 - Input 01 to Demo" lnClass="GGIO">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Ind1" type="SPS_WD" />
			<DO name="AnIn1" type="MV_2" />
			<DO name="IntIn1" type="INS_BASIC" />
			<DO name="DPCSO1" type="DPC_STATUS" />
		</LNodeType>
		<LNodeType id="LLN0_TYPE_01" lnClass="LLN0">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="rtds_Health_1" />
			<DO name="NamPlt" type="LPL3" />
			<DO name="Loc" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="LGOS_TYPE" lnClass="LGOS">
			<DO name="NamPlt" type="LPL3" />
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="NdsCom" type="SPS_WD" />
			<DO name="St" type="SPS_WD" />
			<DO name="SimSt" type="SPS_WD" />
			<DO name="LastStNum" type="INS_BASIC" />
			<DO name="ConfRevNum" type="INS_BASIC" />
			<DO name="GoCBRef" type="ORG2" />
		</LNodeType>
		<LNodeType id="LLN01" lnClass="LLN0">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LLN0" />
		</LNodeType>
		<LNodeType id="LPHD2" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1_PhyNam" />
			<DO name="PhyHealth" type="ENS_HEALTH" />
			<DO name="Proxy" type="SPS_D" />
			<DO name="Sim" type="SPC_STATUS" />
		</LNodeType>
		<LNodeType id="MMXU2" lnClass="MMXU">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Hz" type="MV_2_Hz" />
			<DO name="PhV" type="WYE_1_PhV" />
			<DO name="A" type="WYE_1_PhV" />
		</LNodeType>
		<LNodeType id="CSWI2" lnClass="CSWI">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="OpCls" type="ACT_NO_SEG" />
			<DO name="Pos" type="DPC_direct_normal" />
		</LNodeType>
		<LNodeType id="XCBR2" lnClass="XCBR">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Loc" type="SPS_D" />
			<DO name="OpCnt" type="INS_BASIC" />
			<DO name="Pos" type="DPC_STATUS" />
			<DO name="BlkOpn" type="SPC_STATUS" />
			<DO name="BlkCls" type="SPC_STATUS" />
		</LNodeType>
		<LNodeType id="PTRC2" lnClass="PTRC">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Tr" type="ACT_NO_SEG" />
			<DO name="Op" type="ACT_NO_SEG" />
			<DO name="Str" type="ACD2" />
			<DO name="InRef1" type="ORG2" />
		</LNodeType>
		<LNodeType id="PTOC2" lnClass="PTOC">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Str" type="ACD2" />
			<DO name="Op" type="ACT_NO_SEG" />
			<DO name="InRef1" type="ORG2" />
		</LNodeType>
		<LNodeType id="RBRF1" lnClass="RBRF">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Str" type="ACD2" />
			<DO name="OpEx" type="ACT_NO_SEG" />
			<DO name="OpIn" type="ACT_NO_SEG" />
			<DO name="InRef1" type="ORG2" />
		</LNodeType>
		<LNodeType id="GGIO1" lnClass="GGIO">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Ind1" type="SPS_D" />
			<DO name="Ind2" type="SPS_D" />
		</LNodeType>
		<LNodeType id="LGOS1" lnClass="LGOS">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="NdsCom" type="SPS_D" />
			<DO name="St" type="SPS_D" />
			<DO name="LastStNum" type="INS_BASIC" />
			<DO name="GoCBRef" type="ORG2" />
		</LNodeType>
		<LNodeType id="LLN0_TYPE" lnClass="LLN0">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_4" />
		</LNodeType>
		<LNodeType id="LPHD_TYPE" lnClass="LPHD">
			<DO name="PhyNam" type="PhyNam_0" />
			<DO name="PhyHealth" type="ENS_HEALTH" />
			<DO name="Proxy" type="SPS" />
		</LNodeType>
		<LNodeType id="CSWI_TYPE_1" lnClass="CSWI">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Pos" type="DPC_3" />
		</LNodeType>
		<LNodeType id="XCBR_TYPE_1" lnClass="XCBR">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="Loc" type="SPS" />
			<DO name="OpCnt" type="INS" />
			<DO name="Pos" type="DPC_STATUS" />
			<DO name="BlkOpn" type="SPC4" />
			<DO name="BlkCls" type="SPC" />
			<DO name="CBOpCap" type="ENS_CBCAP" />
		</LNodeType>
		<LNodeType id="RBRF_TYPE1" lnClass="RBRF">
			<DO name="NamPlt" type="LPL" />
			<DO name="Beh" type="ENS2" />
			<DO name="Health" type="ENS3" />
			<DO name="Blk" type="SPS2" />
			<DO name="Mod" type="ENC2" />
			<DO name="CmdBlk" type="SPC5" />
			<DO name="InRef1" type="ORG1" />
			<DO name="BlkRef1" type="ORG1" />
			<DO name="ClcExp" type="SPS2" />
			<DO name="ClcStr" type="SPC5" />
			<DO name="ClcMth" type="ENG" />
			<DO name="ClcMod" type="ENG1" />
			<DO name="ClcIntvTyp" type="ENG2" />
			<DO name="ClcIntvPer" type="ING1" />
			<DO name="NumSubIntv" type="ING1" />
			<DO name="ClcRfTyp" type="ENG2" />
			<DO name="ClcRfPer" type="ING1" />
			<DO name="ClcSrc" type="ORG1" />
			<DO name="ClcNxTmms" type="ING1" />
			<DO name="InSyn" type="ORG1" />
			<DO name="Str" type="ACD" />
			<DO name="OpEx" type="ACT7" />
			<DO name="OpIn" type="ACT7" />
			<DO name="OpCntRs" type="INC" />
			<DO name="FailMod" type="ENG3" />
			<DO name="FailTmms" type="ING1" />
			<DO name="SPlTrTmms" type="ING1" />
			<DO name="TPTrTmms" type="ING1" />
			<DO name="DetValA" type="ASG2" />
			<DO name="ReTrMod" type="ENG4" />
		</LNodeType>
		<LNodeType id="MMXU_TYPE" lnClass="MMXU">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="A" type="WYE_3" />
			<DO name="PhV" type="WYE_4" />
		</LNodeType>
		<LNodeType id="TCTR_TYPE" lnClass="TCTR">
			<DO name="NamPlt" type="LPL" />
			<DO name="Beh" type="ENS2" />
			<DO name="Health" type="ENS3" />
			<DO name="Blk" type="SPS2" />
			<DO name="Mod" type="ENC2" />
			<DO name="CmdBlk" type="SPC5" />
			<DO name="InRef1" type="ORG1" />
			<DO name="BlkRef1" type="ORG1" />
			<DO name="ClcExp" type="SPS2" />
			<DO name="ClcStr" type="SPC5" />
			<DO name="ClcMth" type="ENG" />
			<DO name="ClcMod" type="ENG1" />
			<DO name="ClcIntvTyp" type="ENG2" />
			<DO name="ClcIntvPer" type="ING1" />
			<DO name="NumSubIntv" type="ING1" />
			<DO name="ClcRfTyp" type="ENG2" />
			<DO name="ClcRfPer" type="ING1" />
			<DO name="ClcSrc" type="ORG1" />
			<DO name="ClcNxTmms" type="ING1" />
			<DO name="InSyn" type="ORG1" />
			<DO name="EEName" type="DPL3" />
			<DO name="EEHealth" type="ENS3" />
			<DO name="OpTmh" type="INS2" />
			<DO name="AmpSv" type="SAV" />
			<DO name="ARtg" type="ASG2" />
			<DO name="HzRtg" type="ASG2" />
			<DO name="Rat" type="ASG2" />
			<DO name="Cor" type="ASG2" />
			<DO name="AngCor" type="ASG2" />
			<DO name="CorCrv" type="CSG" />
		</LNodeType>
		<LNodeType id="PTRC_TYPE1" lnClass="PTRC">
			<DO name="NamPlt" type="LPL" />
			<DO name="Beh" type="ENS2" />
			<DO name="Health" type="ENS3" />
			<DO name="Blk" type="SPS2" />
			<DO name="Mod" type="ENC2" />
			<DO name="CmdBlk" type="SPC5" />
			<DO name="InRef1" type="ORG1" />
			<DO name="BlkRef1" type="ORG1" />
			<DO name="ClcExp" type="SPS2" />
			<DO name="ClcStr" type="SPC5" />
			<DO name="ClcMth" type="ENG" />
			<DO name="ClcMod" type="ENG1" />
			<DO name="ClcIntvTyp" type="ENG2" />
			<DO name="ClcIntvPer" type="ING1" />
			<DO name="NumSubIntv" type="ING1" />
			<DO name="ClcRfTyp" type="ENG2" />
			<DO name="ClcRfPer" type="ING1" />
			<DO name="ClcSrc" type="ORG1" />
			<DO name="ClcNxTmms" type="ING1" />
			<DO name="InSyn" type="ORG1" />
			<DO name="Tr" type="ACT7" />
			<DO name="Op" type="ACT7" />
			<DO name="Str" type="ACD" />
			<DO name="OpCntRs" type="INC" />
			<DO name="TrMod" type="ENG5" />
			<DO name="TrPlsTmms" type="ING1" />
		</LNodeType>
		<LNodeType id="PTOC_TYPE" lnClass="PTOC">
			<DO name="NamPlt" type="LPL" />
			<DO name="Beh" type="ENS2" />
			<DO name="Health" type="ENS3" />
			<DO name="Blk" type="SPS2" />
			<DO name="Mod" type="ENC2" />
			<DO name="CmdBlk" type="SPC5" />
			<DO name="InRef1" type="ORG1" />
			<DO name="BlkRef1" type="ORG1" />
			<DO name="ClcExp" type="SPS2" />
			<DO name="ClcStr" type="SPC5" />
			<DO name="ClcMth" type="ENG" />
			<DO name="ClcMod" type="ENG1" />
			<DO name="ClcIntvTyp" type="ENG2" />
			<DO name="ClcIntvPer" type="ING1" />
			<DO name="NumSubIntv" type="ING1" />
			<DO name="ClcRfTyp" type="ENG2" />
			<DO name="ClcRfPer" type="ING1" />
			<DO name="ClcSrc" type="ORG1" />
			<DO name="ClcNxTmms" type="ING1" />
			<DO name="InSyn" type="ORG1" />
			<DO name="Str" type="ACD" />
			<DO name="Op" type="ACT7" />
			<DO name="OpCntRs" type="INC" />
			<DO name="TmACrv" type="CURVE2" />
			<DO name="TmAChr33" type="CSG" />
			<DO name="TmASt" type="CSD" />
			<DO name="StrVal" type="ASG2" />
			<DO name="TmMult" type="ASG2" />
			<DO name="MinOpTmms" type="ING1" />
			<DO name="MaxOpTmms" type="ING1" />
			<DO name="OpDlTmms" type="ING1" />
			<DO name="TypRsCrv" type="ENG7" />
			<DO name="RsDlTmms" type="ING1" />
			<DO name="DirMod" type="ENG8" />
		</LNodeType>
		<LNodeType id="GGIO_TYPE" lnClass="GGIO">
			<DO name="NamPlt" type="LPL" />
			<DO name="Beh" type="ENS2" />
			<DO name="Health" type="ENS3" />
			<DO name="Blk" type="SPS2" />
			<DO name="Mod" type="ENC3" />
			<DO name="CmdBlk" type="SPC6" />
			<DO name="InRef1" type="ORG1" />
			<DO name="BlkRef1" type="ORG1" />
			<DO name="ClcExp" type="SPS2" />
			<DO name="ClcStr" type="SPC6" />
			<DO name="ClcMth" type="ENG" />
			<DO name="ClcMod" type="ENG1" />
			<DO name="ClcIntvTyp" type="ENG2" />
			<DO name="ClcIntvPer" type="ING1" />
			<DO name="NumSubIntv" type="ING1" />
			<DO name="ClcRfTyp" type="ENG2" />
			<DO name="ClcRfPer" type="ING1" />
			<DO name="ClcSrc" type="ORG1" />
			<DO name="ClcNxTmms" type="ING1" />
			<DO name="InSyn" type="ORG1" />
			<DO name="EEName" type="DPL3" />
			<DO name="EEHealth" type="ENS3" />
			<DO name="LocKey" type="SPS2" />
			<DO name="Loc" type="SPS2" />
			<DO name="IntIn1" type="INS2" />
			<DO name="Alm1" type="SPS2" />
			<DO name="Wrn1" type="SPS2" />
			<DO name="Ind1" type="SPS2" />
			<DO name="Ind2" type="SPS2" />
			<DO name="AnIn1" type="MV" />
			<DO name="AnOut1" type="APC" />
			<DO name="CntVal1" type="BCR" />
			<DO name="OpTmh" type="INS2" />
			<DO name="OpCntRs" type="INC2" />
			<DO name="LocSta" type="SPC6" />
			<DO name="SPCSO1" type="SPC6" />
			<DO name="DPCSO1" type="DPC" />
			<DO name="ISCSO1" type="INC2" />
		</LNodeType>
		<LNodeType id="CSWI_TYPE_11" lnClass="CSWI">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
			<DO name="SelCls" type="SPS2" />
			<DO name="OpCls" type="ACT7" />
			<DO name="Pos" type="DPC_3" />
		</LNodeType>
		<LNodeType id="LGOS_TYPE1" lnClass="LGOS">
			<DO name="NamPlt" type="LPL" />
			<DO name="Beh" type="ENS2" />
			<DO name="Health" type="ENS3" />
			<DO name="Blk" type="SPS2" />
			<DO name="Mod" type="ENC2" />
			<DO name="CmdBlk" type="SPC5" />
			<DO name="InRef1" type="ORG1" />
			<DO name="BlkRef1" type="ORG1" />
			<DO name="ClcExp" type="SPS2" />
			<DO name="ClcStr" type="SPC5" />
			<DO name="ClcMth" type="ENG" />
			<DO name="ClcMod" type="ENG1" />
			<DO name="ClcIntvTyp" type="ENG2" />
			<DO name="ClcIntvPer" type="ING1" />
			<DO name="NumSubIntv" type="ING1" />
			<DO name="ClcRfTyp" type="ENG2" />
			<DO name="ClcRfPer" type="ING1" />
			<DO name="ClcSrc" type="ORG1" />
			<DO name="ClcNxTmms" type="ING1" />
			<DO name="InSyn" type="ORG1" />
			<DO name="NdsCom" type="SPS2" />
			<DO name="St" type="SPS2" />
			<DO name="SimSt" type="SPS2" />
			<DO name="LastStNum" type="INS2" />
			<DO name="ConfRevNum" type="INS2" />
			<DO name="RxConfRevNum" type="INS2" />
			<DO name="GoCBRef" type="ORG1" />
		</LNodeType>
		<LNodeType id="IHMI_TYPE" lnClass="IHMI">
			<DO name="Beh" type="rtds_Beh_1" />
		</LNodeType>
		<LNodeType id="ITCI_5032_1" iedType="SEL_RTAC_5032" lnClass="ITCI">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
		</LNodeType>
		<LNodeType id="LLN0_5032_1" iedType="SEL_RTAC_5032" lnClass="LLN0">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
			<DO name="NamPlt" type="LPL_LN0_RTAC" />
		</LNodeType>
		<LNodeType id="LPHD_5032_1" iedType="SEL_RTAC_5032" lnClass="LPHD">
			<DO name="Mod" type="ENC_mode_direct_enhanced_5032" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
			<DO name="PhyNam" type="DPL_5032" />
			<DO name="PhyHealth" type="ENS_health_5032" />
			<DO name="Proxy" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="IHMI_5032_1" iedType="SEL_RTAC_5032" lnClass="IHMI">
			<DO name="Mod" type="ENC_mode_direct_enhanced_5032" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
			<DO name="EEHealth" type="ENS_health_5032" />
			<DO name="Loc" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="ITCI_5032_2" iedType="SEL_RTAC_5032" lnClass="ITCI">
			<DO name="Mod" type="ENC_mode_direct_enhanced_5032" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
			<DO name="EEHealth" type="ENS_health_5032" />
			<DO name="Loc" type="SPS_WD" />
			<DO name="Alm001" type="SPS_WD" />
			<DO name="Alm002" type="SPS_WD" />
			<DO name="Alm003" type="SPS_WD" />
			<DO name="Alm004" type="SPS_WD" />
			<DO name="Alm005" type="SPS_WD" />
			<DO name="Alm006" type="SPS_WD" />
			<DO name="Alm007" type="SPS_WD" />
			<DO name="Alm008" type="SPS_WD" />
			<DO name="Alm009" type="SPS_WD" />
			<DO name="Alm010" type="SPS_WD" />
		</LNodeType>
		<LNodeType id="IHMI1" desc="Human machine interface" lnClass="IHMI">
			<DO name="Mod" type="ENC1" />
			<DO name="Beh" type="ENS_1_Beh" />
			<DO name="Health" type="ENS_HEALTH" />
			<DO name="NamPlt" type="LPL_LN" />
		</LNodeType>
		<DOType id="LPL_0" iedType="" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="ldNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="lnNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="ENS_0" iedType="" cdc="INS">
			<DA name="stVal" bType="Enum" valKind="Spec" type="Beh" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subVal" bType="Enum" valKind="Spec" type="Beh" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subQ" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subID" bType="VisString64" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="ENS_1" iedType="" cdc="INS">
			<DA name="stVal" bType="Enum" valKind="Spec" type="Health" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subVal" bType="Enum" valKind="Spec" type="Health" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subQ" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subID" bType="VisString64" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="ENC_0" iedType="" cdc="INC">
			<DA name="SBOw" bType="Struct" valKind="Spec" type="SBOwINT_0" count="0" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Oper" bType="Struct" valKind="Spec" type="SBOwINT_0" count="0" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Cancel" bType="Struct" valKind="Spec" type="CancelINT_0" count="0" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="origin" bType="Struct" valKind="Spec" type="Originator_0" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlNum" bType="INT8U" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="stVal" bType="Enum" valKind="Spec" type="Beh" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subVal" bType="Enum" valKind="Spec" type="Beh" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subQ" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subID" bType="VisString64" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="sboClass" bType="Enum" valKind="Spec" type="sboClass" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="minVal" bType="INT8" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="maxVal" bType="INT8" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="stepSize" bType="INT32U" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="INS_0" iedType="" cdc="INS">
			<DA name="stVal" bType="INT32" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subVal" bType="INT32" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subQ" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subID" bType="VisString64" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="SPS_0" iedType="" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subQ" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subID" bType="VisString64" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="SPC_0" iedType="" cdc="SPC">
			<DA name="SBOw" bType="Struct" valKind="Spec" type="SBOwBOOL_0" count="0" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Oper" bType="Struct" valKind="Spec" type="SBOwBOOL_0" count="0" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Cancel" bType="Struct" valKind="Spec" type="CancelBOOL_0" count="0" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="origin" bType="Struct" valKind="Spec" type="Originator_0" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlNum" bType="INT8U" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subQ" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subID" bType="VisString64" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="pulseConfig" bType="Struct" valKind="Spec" type="PulseConfig_0" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="sboClass" bType="Enum" valKind="Spec" type="sboClass" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="DPL_0" iedType="" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="hwRev" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="serNum" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="model" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="location" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="name" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="owner" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="ePSName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="primeOper" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="secondOper" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="latitude" bType="FLOAT32" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="longitude" bType="FLOAT32" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="altitude" bType="FLOAT32" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="mRID" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="INS_3" iedType="" cdc="INS">
			<DA name="stVal" bType="INT8" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subVal" bType="INT8" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subQ" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="subID" bType="VisString64" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="SV" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="SAV_0" iedType="" cdc="SAV">
			<DA name="instMag" bType="Struct" valKind="Spec" type="SAVAnalogueValue_0" count="0" qchg="false" dupd="false" dchg="false" fc="MX" />
			<DA name="q" bType="Quality" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="MX" />
			<DA name="units" bType="Struct" valKind="Spec" type="Unit_0" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="sVC" bType="Struct" valKind="Spec" type="ScaledValueConfig_0" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="min" bType="Struct" valKind="Spec" type="SAVAnalogueValue_0" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="max" bType="Struct" valKind="Spec" type="SAVAnalogueValue_0" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="ASG_0" iedType="" cdc="ASG">
			<DA name="setMag" bType="Struct" valKind="Spec" type="AnalogueValue_1" count="0" qchg="false" dupd="false" dchg="false" fc="SP" />
			<DA name="units" bType="Struct" valKind="Spec" type="Unit_0" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="sVC" bType="Struct" valKind="Spec" type="ScaledValueConfig_0" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="minVal" bType="Struct" valKind="Spec" type="AnalogueValue_1" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="maxVal" bType="Struct" valKind="Spec" type="AnalogueValue_1" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="stepSize" bType="Struct" valKind="Spec" type="AnalogueValue_1" count="0" qchg="false" dupd="false" dchg="false" fc="CF" />
			<DA name="d" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="dU" bType="Unicode255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="cdcNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="cdcName" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" count="0" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="LPL_LLN0" desc="Logical Node 0 Name Plate" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="d" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="ldNs" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="ENS_BEH_THREE_STATUS" desc="Enumerated behaviour status (with 3 status)" cdc="ENS">
			<DA name="stVal" bType="Enum" valKind="Spec" type="Beh_3" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="ENS_HEALTH" desc="Enumerated status" cdc="ENS">
			<DA name="stVal" bType="Enum" valKind="Spec" type="Health" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="ENC_MOD_THREE_STATUS" desc="Controllable enumerated mode status (with 3 status)" cdc="ENC">
			<DA name="stVal" bType="Enum" valKind="Spec" type="Beh_3" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
		</DOType>
		<DOType id="ORG_SRC_REF" desc="Object reference settings (only include setSrcRef)" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="SP" />
		</DOType>
		<DOType id="DPL_STANDARD" desc="Standard Device Name Plate" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="hwRev" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="serNum" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="model" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="location" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
		</DOType>
		<DOType id="SPS_D" desc="Standard Single Point Status (with Description)" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="d" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
		</DOType>
		<DOType id="LPL_LN" desc="Standard Logical Node Name Plate" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
			<DA name="d" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
		</DOType>
		<DOType id="SPS_WD" desc="Single Point Status (without Description)" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="ACT_NO_SEG" desc="Protection Activation Information (w.r.t No Phase Segregation)" cdc="ACT">
			<DA name="general" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="INC_MOD_STD" desc="Standard Controllable Integer Status (w.r.t Mode)" cdc="INC">
			<DA name="stVal" bType="INT32" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
		</DOType>
		<DOType id="DPC_CTRL" desc="Controllable Double Point (for CSWI.pos)" cdc="DPC">
			<DA name="SBO" bType="VisString129" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" valKind="Spec" type="DPC_CTRL_SelectWithValue" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Oper" bType="Struct" valKind="Spec" type="DPC_CTRL_SelectWithValue" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Cancel" bType="Struct" valKind="Spec" type="DPC_CTRL_Cancel" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="origin" bType="Struct" valKind="Spec" type="Originator_0" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="stVal" bType="Dbpos" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
		</DOType>
		<DOType id="ACT_SEG" desc="Protection Activation Information (w.r.t Phase Segregation)" cdc="ACT">
			<DA name="general" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="ACT_SEG_NEU" desc="Protection Activation Information (w.r.t Phase Segregation + Neutral)" cdc="ACT">
			<DA name="general" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="ACD_SEG_NEU" desc="Directional Protection Activation Information (w.r.t Phase Segregation + Neutral)" cdc="ACD">
			<DA name="general" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" valKind="Spec" type="dir" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" valKind="Spec" type="dir" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" valKind="Spec" type="dir" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" valKind="Spec" type="dir" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" valKind="Spec" type="dir" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="INS_BASIC" desc="Integer Status (w.r.t Mandatory Options Only)" cdc="INS">
			<DA name="stVal" bType="INT32" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="ENS_CBCAP" desc="Enumerated status (w.r.t CB operating cabability)" cdc="ENS">
			<DA name="stVal" bType="Enum" valKind="Spec" type="CBOpCap" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
		</DOType>
		<DOType id="BCR_PRIV" desc="Binary Counter Reading" cdc="BCR">
			<DA name="actVal" bType="INT64" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="pulsQty" bType="FLOAT32" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
		</DOType>
		<DOType id="DPC_STATUS" desc="Controllable Double Point (w.r.t Status Only)" cdc="DPC">
			<DA name="stVal" bType="Dbpos" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SPC_STATUS" desc="Controllable Single Point (w.r.t Status Only)" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
		</DOType>
		<DOType id="ENC_CTRL_LD_MOD" desc="Controllable enumerated status" cdc="ENC">
			<DA name="SBO" bType="VisString129" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" valKind="Spec" type="ENC_CTRL_LD_MOD_SelectWithValue" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Oper" bType="Struct" valKind="Spec" type="ENC_CTRL_LD_MOD_SelectWithValue" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Cancel" bType="Struct" valKind="Spec" type="ENC_CTRL_LD_MOD_Cancel" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="origin" bType="Struct" valKind="Spec" type="Originator_0" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="stVal" bType="Enum" valKind="Spec" type="Beh_3" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
		</DOType>
		<DOType id="SPC_CONTROL" desc="Controllable Single Point" cdc="SPC">
			<DA name="SBO" bType="VisString129" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" valKind="Spec" type="DPC_CTRL_SelectWithValue" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Oper" bType="Struct" valKind="Spec" type="DPC_CTRL_SelectWithValue" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="Cancel" bType="Struct" valKind="Spec" type="DPC_CTRL_Cancel" valImport="false" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="origin" bType="Struct" valKind="Spec" type="Originator_0" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SPS_WD_PRIV" desc="Single Point Status (without Description with Name Space)" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="EX" />
		</DOType>
		<DOType id="DPC_STATUS_D" desc="Controllable Double Point (with description)" cdc="DPC">
			<DA name="stVal" bType="Dbpos" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" valKind="Spec" valImport="false" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" valImport="false" qchg="false" dupd="false" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="DC" />
		</DOType>
		<DOType id="9-2LEINC" cdc="INC">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" valKind="RO" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="RO" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="9-2LEINS_BEH" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" valKind="RO" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="RO" fc="ST" />
		</DOType>
		<DOType id="9-2LEINS_HEALTH" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA name="q" bType="Quality" valKind="RO" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="RO" fc="ST" />
		</DOType>
		<DOType id="9-2LELN0LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="9-2LEPHYNAM" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="hwRev" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="9-2LEPROXY" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST">
				<Val>false</Val>
			</DA>
			<DA name="q" bType="Quality" valKind="RO" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" valKind="RO" fc="ST" />
		</DOType>
		<DOType id="9-2LESAVAmp" cdc="SAV">
			<DA name="instMag" bType="Struct" type="9-2LEAV" fc="MX" />
			<DA name="q" bType="Quality" valKind="RO" qchg="true" fc="MX" />
			<DA name="sVC" bType="Struct" type="9-2LEsVCAmp" fc="CF" />
		</DOType>
		<DOType id="9-2LESAVVol" cdc="SAV">
			<DA name="instMag" bType="Struct" type="9-2LEAV" fc="MX" />
			<DA name="q" bType="Quality" valKind="RO" qchg="true" fc="MX" />
			<DA name="sVC" bType="Struct" type="9-2LEsVCVol" fc="CF" />
		</DOType>
		<DOType id="rtds_Mod_1" cdc="ENC">
			<DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="rtds_Beh_1" cdc="ENS">
			<DA name="stVal" bType="Enum" type="ModKind" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="rtds_Health_1" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="rtds_ORG_SRC_REF" desc="Object reference settings" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="Spec" valImport="false" qchg="false" dupd="false" dchg="false" fc="SP" />
			<DA name="purpose" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="rtds_PhyNam_1" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="hwRev" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="scdConfigRev" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="rtds_SPC1" cdc="SPC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="Oper" bType="Struct" type="rtds_Oper" fc="CO" />
		</DOType>
		<DOType id="rtds_NamPlt_LN" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="ldNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="rtds_DPC" cdc="DPC">
			<DA name="ctlVal" bType="BOOLEAN" qchg="false" dupd="false" dchg="false" fc="CO" />
			<DA name="stVal" bType="Dbpos" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" dupd="false" dchg="false" fc="ST" />
			<DA name="t" bType="Timestamp" qchg="false" dupd="false" dchg="false" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="LPL2" cdc="LPL" ext:eBase="Common DO Type">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="ldNs" bType="VisString255" fc="EX" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ENS_Beh1" cdc="ENS" ext:eBase="ENS">
			<DA name="stVal" bType="Enum" type="Beh" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
		</DOType>
		<DOType id="ENS_Health1" cdc="ENS" ext:eBase="ENS">
			<DA name="stVal" bType="Enum" type="Health" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Health" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
		</DOType>
		<DOType id="ENC_Mod3" cdc="ENC" ext:eBase="ENC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="stVal" bType="Enum" type="Beh" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
			<DA name="operTimeout" bType="INT32U" fc="CF" />
			<DA name="Oper" bType="Struct" type="SBOw_INC_INT33" fc="CO" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
		</DOType>
		<DOType id="SPS3" cdc="SPS" ext:eBase="Common DO Type">
			<DA name="stVal" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="SPC3" cdc="SPC" ext:eBase="Common DO Type">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
			<DA name="operTimeout" bType="INT32U" fc="CF" />
			<DA name="Oper" bType="Struct" type="SBOw_SPC_DPC" fc="CO" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="SPS1" cdc="SPS" ext:eBase="Common DO Type">
			<DA name="stVal" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="INS1" cdc="INS" ext:eBase="Common DO Type">
			<DA name="stVal" bType="INT32" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="DPL1" cdc="DPL" ext:eBase="Common DO Type">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="hwRev" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="owner" bType="VisString255" fc="DC" />
			<DA name="ePSName" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="SPC1" cdc="SPC" ext:eBase="Common DO Type">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
			<DA name="operTimeout" bType="INT32U" fc="CF" />
			<DA name="Oper" bType="Struct" type="SBOw_SPC_DPC" fc="CO" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="INS5" cdc="INS" ext:eBase="Common DO Type">
			<DA name="stVal" bType="INT32" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="WYE" cdc="WYE" ext:eBase="Common DO Type">
			<SDO name="phsA" type="CMV" />
			<SDO name="phsB" type="CMV" />
			<SDO name="phsC" type="CMV" />
			<SDO name="neut" type="CMV" />
			<SDO name="res" type="CMV" />
		</DOType>
		<DOType id="CMV" cdc="CMV" ext:eBase="Common DO Type">
			<DA name="instCVal" bType="Struct" type="Vector" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector" fc="MX" />
			<DA name="range" bType="Enum" type="range" fc="MX" />
			<DA name="q" bType="Quality" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
			<DA name="dbAng" bType="INT32U" fc="CF" />
			<DA name="zeroDb" bType="INT32U" fc="CF" />
			<DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subCVal" bType="Struct" type="Vector" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="MV1" cdc="MV" ext:eBase="Common DO Type">
			<DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogueValue" fc="MX" />
			<DA name="range" bType="Enum" type="range" fc="MX" />
			<DA name="q" bType="Quality" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
			<DA name="zeroDb" bType="INT32U" fc="CF" />
			<DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subMag" bType="Struct" type="AnalogueValue" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="WYE1" cdc="WYE" ext:eBase="Common DO Type">
			<SDO name="phsA" type="CMV1" />
			<SDO name="phsB" type="CMV1" />
			<SDO name="phsC" type="CMV1" />
		</DOType>
		<DOType id="CMV1" cdc="CMV" ext:eBase="Common DO Type">
			<DA name="instCVal" bType="Struct" type="Vector1" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector1" fc="MX" />
			<DA name="range" bType="Enum" type="range" fc="MX" />
			<DA name="q" bType="Quality" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
			<DA name="zeroDb" bType="INT32U" fc="CF" />
			<DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subCVal" bType="Struct" type="Vector1" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="ENG_PFSign" cdc="ENG" ext:eBase="ENG">
			<DA name="setVal" bType="Enum" type="PFSign" fc="SE" />
		</DOType>
		<DOType id="DEL" cdc="DEL" ext:eBase="Common DO Type">
			<SDO name="phsAB" type="CMV" />
			<SDO name="phsBC" type="CMV" />
			<SDO name="phsCA" type="CMV" />
		</DOType>
		<DOType id="WYE6" cdc="WYE" ext:eBase="Common DO Type">
			<SDO name="phsA" type="CMV" />
			<SDO name="phsB" type="CMV" />
			<SDO name="phsC" type="CMV" />
		</DOType>
		<DOType id="SEQ" cdc="SEQ" ext:eBase="Common DO Type">
			<SDO name="c1" type="CMV" />
			<SDO name="c2" type="CMV" />
			<SDO name="c3" type="CMV" />
			<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
		</DOType>
		<DOType id="LPL1" cdc="LPL" ext:eBase="Common DO Type">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ENS_Beh" cdc="ENS" ext:eBase="ENS">
			<DA name="stVal" bType="Enum" type="Beh" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ENC_Mod2" cdc="ENC" ext:eBase="ENC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="stVal" bType="Enum" type="Beh" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
			<DA name="operTimeout" bType="INT32U" fc="CF" />
			<DA name="Oper" bType="Struct" type="SBOw_INC_INT33" fc="CO" />
		</DOType>
		<DOType id="ORG" cdc="ORG" ext:eBase="Common DO Type">
			<DA name="setSrcRef" bType="ObjRef" fc="SP" />
			<DA name="setTstRef" bType="ObjRef" fc="SP" />
			<DA name="setTstCB" bType="ObjRef" fc="SP" />
			<DA name="tstEna" bType="BOOLEAN" fc="SP" />
		</DOType>
		<DOType id="ENC_Mod4" cdc="ENC" ext:eBase="ENC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="stVal" bType="Enum" type="Beh" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
			<DA name="operTimeout" bType="INT32U" fc="CF" />
			<DA name="Oper" bType="Struct" type="SBOw/Oper_ENC_Mod" fc="CO" />
		</DOType>
		<DOType id="ENS" cdc="ENS">
			<DA name="stVal" bType="INT32" count="0" fc="ST" />
			<DA name="q" bType="Quality" count="0" fc="ST" />
			<DA name="t" bType="Timestamp" count="0" fc="ST" />
		</DOType>
		<DOType id="ACT5" cdc="ACT">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" fc="ST" />
			<DA name="neut" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
		</DOType>
		<DOType id="DPC2" cdc="DPC">
			<Private type="EFAType">DPC</Private>
			<DA name="stVal" bType="Dbpos" count="0" fc="ST" />
			<DA name="q" bType="Quality" count="0" fc="ST" />
			<DA name="t" bType="Timestamp" count="0" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="origin" bType="Struct" type="rtds_Originator" count="0" fc="ST" />
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" count="0" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" count="0" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" count="0" fc="CF" />
			<DA name="operTimeout" bType="INT32U" fc="CF" />
			<DA name="SBOw" bType="Struct" type="SBOw/Oper (BOOL)" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOw/Oper (BOOL)" fc="CO" />
			<DA name="Cancel" bType="Struct" type="Cancel (BOOL)" fc="CO" />
		</DOType>
		<DOType id="ASG" cdc="ASG" ext:eBase="Common DO Type">
			<DA name="setMag" bType="Struct" type="AnalogueValue" fc="SE" />
			<DA name="units" bType="Struct" type="Unit" fc="CF" />
			<DA name="minVal" bType="Struct" type="AnalogueValue" fc="CF" />
			<DA name="maxVal" bType="Struct" type="AnalogueValue" fc="CF" />
			<DA name="stepSize" bType="Struct" type="AnalogueValue" fc="CF" />
		</DOType>
		<DOType id="ACT1" cdc="ACT" ext:eBase="Common DO Type">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
		</DOType>
		<DOType id="ENS_FltTyp1" cdc="ENS" ext:eBase="ENS">
			<DA name="stVal" bType="Enum" type="FltTyp" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="FltTyp" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
		</DOType>
		<DOType id="SPG" cdc="SPG" ext:eBase="Common DO Type">
			<DA name="setVal" bType="BOOLEAN" fc="SE" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG_DirMod" cdc="ENG" ext:eBase="ENG">
			<DA name="setVal" bType="Enum" type="DirMod" fc="SE" />
		</DOType>
		<DOType id="ING" cdc="ING" ext:eBase="Common DO Type">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" fc="CF" />
			<DA name="maxVal" bType="INT32" fc="CF" />
			<DA name="stepSize" bType="INT32U" fc="CF" />
			<DA name="units" bType="Struct" type="Unit" fc="CF" />
		</DOType>
		<DOType id="ACD1" cdc="ACD" ext:eBase="Common DO Type">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="dir" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="dir" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="dir" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ENG_TypRsCrv" cdc="ENG" ext:eBase="ENG">
			<DA name="setVal" bType="Enum" type="TypRsCrv" fc="SE" />
		</DOType>
		<DOType id="CURVE" cdc="CURVE" ext:eBase="Common DO Type">
			<DA name="setCharact" bType="Enum" type="setCharact" fc="SE" />
		</DOType>
		<DOType id="ACD2" cdc="ACD" ext:eBase="Common DO Type">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACT2" cdc="ACT" ext:eBase="Common DO Type">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="neut" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
		</DOType>
		<DOType id="ACD3" cdc="ACD" ext:eBase="Common DO Type">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dir" fc="ST" />
			<DA name="neut" bType="BOOLEAN" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="dir" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACT" cdc="ACT" ext:eBase="Common DO Type">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
		</DOType>
		<DOType id="INC1" cdc="INC" ext:eBase="Common DO Type">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="stVal" bType="INT32" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
			<DA name="minVal" bType="INT32" fc="CF" />
			<DA name="maxVal" bType="INT32" fc="CF" />
			<DA name="stepSize" bType="INT32U" fc="CF" />
			<DA name="operTimeout" bType="INT32U" fc="CF" />
			<DA name="Oper" bType="Struct" type="SBOw_INC_INT33" fc="CO" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="ACT4" cdc="ACT" ext:eBase="Common DO Type">
			<DA name="general" bType="BOOLEAN" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENS_FltLoop1" cdc="ENS" ext:eBase="ENS">
			<DA name="stVal" bType="Enum" type="FltLoop" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="FltLoop" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
		</DOType>
		<DOType id="INC3" cdc="INC" ext:eBase="Common DO Type">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="stVal" bType="INT32" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
			<DA name="minVal" bType="INT32" fc="CF" />
			<DA name="maxVal" bType="INT32" fc="CF" />
			<DA name="stepSize" bType="INT32U" fc="CF" />
			<DA name="Oper" bType="Struct" type="SBOw_INC_INT33" fc="CO" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="MV3" cdc="MV" ext:eBase="Common DO Type">
			<DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogueValue" fc="MX" />
			<DA name="range" bType="Enum" type="range" fc="MX" />
			<DA name="q" bType="Quality" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
			<DA name="zeroDb" bType="INT32U" fc="CF" />
			<DA name="rangeC" bType="Struct" type="RangeConfig" fc="CF" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subMag" bType="Struct" type="AnalogueValue" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="SPG1" cdc="SPG" ext:eBase="Common DO Type">
			<DA name="setVal" bType="BOOLEAN" fc="SE" />
		</DOType>
		<DOType id="ENG_TrgMod" cdc="ENG" ext:eBase="ENG">
			<DA name="setVal" bType="Enum" type="TrgMod" fc="SE" />
		</DOType>
		<DOType id="DPS1" cdc="DPS">
			<Private type="EFAType">DPS</Private>
			<DA name="stVal" bType="Dbpos" count="0" fc="ST" />
			<DA name="q" bType="Quality" count="0" fc="ST" />
			<DA name="t" bType="Timestamp" count="0" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Dbpos" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="SPS5" cdc="SPS">
			<Private type="EFAType">SPS</Private>
			<DA name="stVal" bType="BOOLEAN" count="0" fc="ST" />
			<DA name="q" bType="Quality" count="0" fc="ST" />
			<DA name="t" bType="Timestamp" count="0" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
		</DOType>
		<DOType id="SPS4" cdc="SPS">
			<Private type="EFAType">SPS</Private>
			<DA name="stVal" bType="BOOLEAN" count="0" fc="ST" />
			<DA name="q" bType="Quality" count="0" fc="ST" />
			<DA name="t" bType="Timestamp" count="0" fc="ST" />
		</DOType>
		<DOType id="NR_LPL_LN0_V2.00" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="paramRev" bType="INT32" dchg="true" fc="ST" />
			<DA name="valRev" bType="INT32" dchg="true" fc="ST" />
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="NR_ENS_Beh_V2.00" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Beh" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ENS_Health_V2.00" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Health" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ENC_Mod_V2.00" cdc="ENC">
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="NR_SBOw_Oper_ENC_Mod_V2.00" fc="CO" />
			<DA name="Oper" bType="Struct" type="NR_SBOw_Oper_ENC_Mod_V2.00" fc="CO" />
			<DA name="Cancel" bType="Struct" type="NR_Cancel_ENC_Mod_V2.00" fc="CO" />
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="ctlModel" bType="Enum" valKind="Set" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Set" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" valKind="RO" type="sboClass" dchg="true" fc="CF">
				<Val>operate-once</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_SPC_V2.00" cdc="SPC">
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="NR_SBOw_Oper_SDPC_V2.00" fc="CO" />
			<DA name="Oper" bType="Struct" type="NR_SBOw_Oper_SDPC_V2.00" fc="CO" />
			<DA name="Cancel" bType="Struct" type="NR_Cancel_SDPC_V2.00" fc="CO" />
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" valKind="RO" type="PulseConfig" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" valKind="Set" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Set" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" valKind="RO" type="sboClass" dchg="true" fc="CF">
				<Val>operate-once</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_SPS_V2.00" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_SPG_SP_Set_V2.00" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" valKind="Set" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_DPL_V2.00" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="model" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="location" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="name" bType="VisString64" valKind="RO" fc="DC" />
			<DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="ePSName" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="primeOper" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="secondOper" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="latitude" bType="FLOAT32" valKind="RO" fc="DC" />
			<DA name="longitude" bType="FLOAT32" valKind="RO" fc="DC" />
			<DA name="altitude" bType="FLOAT32" valKind="RO" fc="DC" />
			<DA name="mRID" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ORG_SP_RO_V2.00" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
			<DA name="setTstRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
			<DA name="setSrcCB" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
			<DA name="setTstCB" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
			<DA name="intAddr" bType="VisString255" valKind="RO" dchg="true" fc="SP" />
			<DA name="tstEna" bType="BOOLEAN" valKind="RO" dchg="true" fc="SP" />
			<DA name="purpose" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ASG_SE_F_EX_V2.00" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogueValue" fc="SE" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_ING_SP_Set_EX_V2.00" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="Set" dchg="true" fc="SP" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF" />
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF" />
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_VSG_SP_Set_EX_V2.00" cdc="VSG">
			<DA name="setVal" bType="VisString255" valKind="Set" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_ACD_V2.00" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ACT_3P_V2.00" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="operTmPhsA" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsB" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsC" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ASG_SE_F_V2.00" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogueValue" fc="SE" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" valKind="RO" type="AnalogueValue" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" valKind="RO" type="AnalogueValue" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" valKind="RO" type="AnalogueValue" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ING_SE_V2.00" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF" />
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF" />
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ING_SE_EX_V2.00" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF" />
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF" />
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_SPG_SE_EX_V2.00" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SE" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_LPL_EX_V2.00" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="paramRev" bType="INT32" dchg="true" fc="ST" />
			<DA name="valRev" bType="INT32" dchg="true" fc="ST" />
			<DA name="lnNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_ACT_3P_EX_V2.00" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="operTmPhsA" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsB" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsC" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_MV_F_V2.00" cdc="MV">
			<DA name="mag" bType="Struct" type="AnalogueValue" dupd="true" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subMag" bType="Struct" type="AnalogueValue" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_WYE_ALL_V2.00" cdc="WYE">
			<SDO name="phsA" type="NR_CMV_F_V2.00" />
			<SDO name="phsB" type="NR_CMV_F_V2.00" />
			<SDO name="phsC" type="NR_CMV_F_V2.00" />
			<SDO name="neut" type="NR_CMV_F_V2.00" />
			<SDO name="net" type="NR_CMV_F_V2.00" />
			<SDO name="res" type="NR_CMV_F_V2.00" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_CMV_F_V2.00" cdc="CMV">
			<DA name="cVal" bType="Struct" type="Vector" dupd="true" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subCVal" bType="Struct" type="Vector" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ENS_EEHealth_V2.00" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_INS_V2.00" cdc="INS">
			<DA name="stVal" bType="INT32" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_DPC_V2.00" cdc="DPC">
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="NR_SBOw_Oper_SDPC_V2.00" fc="CO" />
			<DA name="Oper" bType="Struct" type="NR_SBOw_Oper_SDPC_V2.00" fc="CO" />
			<DA name="Cancel" bType="Struct" type="NR_Cancel_SDPC_V2.00" fc="CO" />
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Dbpos" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" valKind="RO" type="PulseConfig" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" valKind="Set" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" valKind="Set" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" valKind="RO" type="sboClass" dchg="true" fc="CF">
				<Val>operate-once</Val>
			</DA>
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ENS_FltLoop_V2.00" cdc="ENS">
			<DA name="stVal" bType="Enum" type="FltLoop" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="FltLoop" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_MV_F_EX_V2.00" cdc="MV">
			<DA name="mag" bType="Struct" type="AnalogueValue" dupd="true" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subMag" bType="Struct" type="AnalogueValue" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>NRECExtension:2010A</Val>
			</DA>
		</DOType>
		<DOType id="NR_SAV_I_V2.00" cdc="SAV">
			<DA name="instMag" bType="Struct" type="9-2LEAV" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="units" bType="Struct" valKind="RO" type="NR_units_V2.00" dchg="true" fc="CF" />
			<DA name="min" bType="Struct" valKind="RO" type="9-2LEAV" dchg="true" fc="CF" />
			<DA name="max" bType="Struct" valKind="RO" type="9-2LEAV" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="NR_ACT_V2.00" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="modINC" cdc="INC">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="behINS" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="healthINS" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LPL_1" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="ldNs" bType="VisString255" fc="EX" />
			<DA name="configRev" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="DPL_1" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="LPL_2" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ACT_DIF" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="res" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="CBOpCapINS" cdc="INS">
			<DA name="stVal" bType="Enum" type="CBOpCap1" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="DPC_direct_normal" cdc="DPC">
			<DA name="Oper" bType="Struct" type="rtds_Oper" fc="CO" />
			<DA name="stVal" bType="Dbpos" type="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="CMV_0" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="MV_0" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogueValue" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="INS_1" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="WYE_5" cdc="WYE">
			<SDO name="phsA" type="MV_0" />
			<SDO name="phsB" type="MV_0" />
			<SDO name="phsC" type="MV_0" />
			<SDO name="res" type="MV_0" />
			<SDO name="nseq" type="MV_0" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="WYE_2" cdc="WYE">
			<SDO name="phsA" type="CMV_0" />
			<SDO name="phsB" type="CMV_0" />
			<SDO name="phsC" type="CMV_0" />
		</DOType>
		<DOType id="WYE_0" cdc="WYE">
			<SDO name="phsA" type="CMV_1" />
			<SDO name="phsB" type="CMV_1" />
			<SDO name="phsC" type="CMV_1" />
		</DOType>
		<DOType id="CMV_1" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector1" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector1" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="SEQ_0" cdc="SEQ">
			<SDO name="c1" type="CMV_0" />
			<SDO name="c2" type="CMV_0" />
			<SDO name="c3" type="CMV_0" />
			<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
		</DOType>
		<DOType id="LPL_3" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="lnNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="SEQ_2" cdc="SEQ">
			<SDO name="c1" type="MV_0" />
			<SDO name="c2" type="MV_0" />
			<SDO name="c3" type="MV_0" />
			<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
		</DOType>
		<DOType id="BCR_0" cdc="BCR">
			<DA name="actVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="Units_0" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" fc="CF" />
		</DOType>
		<DOType id="SPC_direct_normal" cdc="SPC">
			<DA name="Oper" bType="Struct" type="rtds_Oper" fc="CO" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="MV_1" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogueValue" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogueValue" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="PhyNam_0" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ENC1" cdc="ENC">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="LPL3" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="paramRev" bType="INT32" dchg="true" fc="ST" />
			<DA name="valRev" bType="INT32" dchg="true" fc="ST" />
		</DOType>
		<DOType id="DPL2" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="hwRev" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="owner" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="SPC2" cdc="SPC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="Oper" bType="Struct" type="OperBOOLEAN" fc="CO" />
			<DA desc="" name="Cancel" bType="Struct" type="IEC 61850-8-1 (SPC) Cancel" fc="CO" />
		</DOType>
		<DOType id="HWYE_0" cdc="HWYE">
			<SDO count="32" name="phsCHar" type="CMV2" />
			<SDO count="32" name="phsBHar" type="CMV2" />
			<SDO count="32" name="phsAHar" type="CMV2" />
			<DA name="numHar" bType="INT16U" fc="CF" />
			<DA name="numCyc" bType="INT16U" fc="CF" />
			<DA name="evalTm" bType="INT16U" fc="CF" />
			<DA name="frequency" bType="FLOAT32" fc="CF" />
		</DOType>
		<DOType id="CMV2" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector2" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector2" dupd="true" dchg="true" fc="MX" />
			<DA name="range" bType="Enum" type="range" dchg="true" fc="MX" />
			<DA name="rangeAng" bType="Enum" type="range" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subCVal" bType="Struct" type="Vector2" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF" />
			<DA name="dbAng" bType="INT32U" dchg="true" fc="CF" />
			<DA name="zeroDb" bType="INT32U" dchg="true" fc="CF" />
			<DA name="rangeC" bType="Struct" type="RangeConfig1" dchg="true" fc="CF" />
			<DA name="rangeAngC" bType="Struct" type="RangeConfig1" dchg="true" fc="CF" />
			<DA name="magSVC" bType="Struct" type="ScaledValueConfig" dchg="true" fc="CF" />
			<DA name="angSVC" bType="Struct" type="ScaledValueConfig" dchg="true" fc="CF" />
			<DA name="angRef" bType="Enum" type="PhaseAngleReferenceKind" dchg="true" fc="CF" />
			<DA name="smpRate" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="WYE_1" cdc="WYE">
			<SDO name="phsA" type="CMV_2" />
			<SDO name="phsB" type="CMV_2" />
			<SDO name="phsC" type="CMV_2" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="CMV_2" cdc="CMV">
			<DA name="cVal" bType="Struct" type="Vector1" fc="MX" />
			<DA name="q" bType="Quality" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit_1" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="MV_2" cdc="MV">
			<DA name="mag" bType="Struct" type="AnalogueValue1" dupd="true" dchg="true" fc="MX" />
			<DA name="instMag" bType="Struct" type="AnalogueValue1" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
		</DOType>
		<DOType id="ACD4" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="CURVE1" cdc="CURVE">
			<DA name="setCharact" bType="Enum" type="CurveCharKind" fc="SG" />
			<DA name="setParA" bType="FLOAT32" fc="SP" />
			<DA name="setParB" bType="FLOAT32" fc="SP" />
			<DA name="setParC" bType="FLOAT32" fc="SP" />
			<DA name="setParD" bType="FLOAT32" fc="SP" />
			<DA name="setParE" bType="FLOAT32" fc="SP" />
			<DA name="setParF" bType="FLOAT32" fc="SP" />
		</DOType>
		<DOType id="ASG1" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogueValue" fc="SG" />
			<DA name="units" bType="Struct" type="Unit_1" fc="CF" />
		</DOType>
		<DOType id="ING_1" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SP" />
		</DOType>
		<DOType id="ENG_0" cdc="ENG">
			<DA name="setVal" bType="Enum" type="DirMod" fc="SG" />
		</DOType>
		<DOType id="ACD5" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACT3" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACT6" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsA" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsB" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsC" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ORG2" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" dchg="true" fc="SP" />
			<DA name="setSrcCB" bType="ObjRef" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ENS1" cdc="ENS">
			<DA name="stVal" bType="Enum" type="AutoReclosingKind" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ING1" cdc="ING">
			<DA name="setVal" bType="INT32" dchg="true" fc="SP" />
			<DA name="minVal" bType="INT32" dchg="true" fc="CF" />
			<DA name="maxVal" bType="INT32" dchg="true" fc="CF" />
			<DA name="stepSize" bType="INT32U" dchg="true" fc="CF" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="DPC_0" cdc="DPC">
			<DA name="Oper" bType="Struct" type="rtds_Oper" fc="CO" />
			<DA name="stVal" bType="Dbpos" type="Dbpos" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA desc="" name="Cancel" bType="Struct" type="IEC 61850-8-1 (SPC) Cancel" fc="CO" />
		</DOType>
		<DOType id="SPC_1" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="stSeld" bType="BOOLEAN" valKind="RO" valImport="false" fc="ST" />
		</DOType>
		<DOType id="INS_5" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SwOpCap" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="INS_6" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SwTyp" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="DPC_2" cdc="DPC">
			<DA name="SBOw" bType="Struct" type="rtds_Oper" fc="CO" />
			<DA name="Oper" bType="Struct" type="rtds_Oper" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelBool_0" fc="CO" />
			<DA name="stVal" bType="Dbpos" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="ENS_1_Beh" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Beh1" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="DPL_1_PhyNam" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="name" bType="VisString64" fc="DC" />
			<DA name="owner" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="MV_2_Hz" cdc="MV">
			<DA name="mag" bType="Struct" type="AnalogueValue" dupd="true" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
		</DOType>
		<DOType id="WYE_1_PhV" cdc="WYE">
			<SDO name="phsA" type="CMV_1_phsA" />
			<SDO name="phsB" type="CMV_1_phsA" />
			<SDO name="phsC" type="CMV_1_phsA" />
		</DOType>
		<DOType id="CMV_1_phsA" cdc="CMV">
			<DA name="cVal" bType="Struct" type="Vector1" dupd="true" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
		</DOType>
		<DOType id="LPL_4" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="ldNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="DPC_3" cdc="DPC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="SBOw" bType="Struct" type="rtds_Oper" fc="CO" />
			<DA name="Oper" bType="Struct" type="rtds_Oper" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelBool_0" fc="CO" />
			<DA name="stVal" sAddr="QA1ControlPos" bType="Dbpos" fc="ST" />
			<DA name="q" bType="Quality" fc="ST" />
			<DA name="t" sAddr="QA1ControlPosT" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF" />
		</DOType>
		<DOType id="INS" cdc="INS">
			<DA name="stVal" bType="INT32" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" type="Unit1" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="SPC4" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="SPC" cdc="SPC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="OperBOOLEAN" fc="CO" />
			<DA name="Oper" bType="Struct" type="OperBOOLEAN" fc="CO" />
			<DA name="Cancel" bType="Struct" type="IEC 61850-8-1 (SPC) Cancel" fc="CO" />
		</DOType>
		<DOType id="LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="paramRev" bType="INT32" dchg="true" fc="ST" />
			<DA name="valRev" bType="INT32" dchg="true" fc="ST" />
			<DA name="ldNs" bType="VisString255" fc="EX" />
			<DA name="lnNs" bType="VisString255" fc="EX" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENS2" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Beh" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENS3" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Health" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="SPS2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENC2" cdc="ENC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="SBOwEnum" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOwEnum" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelEnum" fc="CO" />
		</DOType>
		<DOType id="SPC5" cdc="SPC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="OperBOOLEAN" fc="CO" />
			<DA name="Oper" bType="Struct" type="OperBOOLEAN" fc="CO" />
			<DA name="Cancel" bType="Struct" type="IEC 61850-8-1 (SPC) Cancel" fc="CO" />
		</DOType>
		<DOType id="ORG1" cdc="ORG">
			<DA name="setSrcRef" bType="VisString255" dchg="true" fc="SP" />
			<DA name="setTstRef" bType="VisString255" dchg="true" fc="SP" />
			<DA name="setSrcCB" bType="VisString255" dchg="true" fc="SP" />
			<DA name="setTstCB" bType="VisString255" dchg="true" fc="SP" />
			<DA name="intAddr" bType="VisString255" dchg="true" fc="SP" />
			<DA name="tstEna" bType="BOOLEAN" dchg="true" fc="SP" />
			<DA name="purpose" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG" cdc="ENG">
			<DA name="setVal" bType="Enum" type="CalcMethodKind" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG1" cdc="ENG">
			<DA name="setVal" bType="Enum" type="CalcModeKind" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG2" cdc="ENG">
			<DA name="setVal" bType="Enum" type="CalcIntervalTypeKind" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ACD" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="PhaseFaultDirectionKind" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ACT7" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="originSrc" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="operTmPhsA" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsB" bType="Timestamp" fc="ST" />
			<DA name="operTmPhsC" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="INC" cdc="INC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="minVal" bType="INT32" dchg="true" fc="CF" />
			<DA name="maxVal" bType="INT32" dchg="true" fc="CF" />
			<DA name="stepSize" bType="INT32U" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="SBOwINT32" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOwINT32" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelINT32" fc="CO" />
		</DOType>
		<DOType id="ENG3" cdc="ENG">
			<DA name="setVal" bType="Enum" type="FailureDetectionKind" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ASG2" cdc="ASG">
			<DA name="setMag" bType="Struct" type="AnalogueValue1" dchg="true" fc="SP" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="ScaledValueConfig" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG4" cdc="ENG">
			<DA name="setVal" bType="Enum" type="RetripModeKind" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="WYE_3" cdc="WYE">
			<SDO name="phsA" type="CMV_3" />
			<SDO name="phsB" type="CMV_3" />
			<SDO name="phsC" type="CMV_3" />
		</DOType>
		<DOType id="CMV_3" cdc="CMV">
			<DA name="cVal" bType="Struct" type="Vector1" fc="MX" />
			<DA name="q" sAddr="IAQ" bType="Quality" fc="MX" />
			<DA name="t" sAddr="IAT" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit1" fc="CF" />
		</DOType>
		<DOType id="WYE_4" cdc="WYE">
			<SDO name="phsA" type="CMV_3" />
			<SDO name="phsB" type="CMV_3" />
			<SDO name="phsC" type="CMV_6" />
		</DOType>
		<DOType id="CMV_6" cdc="CMV">
			<DA name="cVal" bType="Struct" type="Vector1" fc="MX" />
			<DA name="range" bType="Enum" type="range" fc="MX" />
			<DA name="q" bType="Quality" fc="MX" />
			<DA name="t" sAddr="VCT" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit1" fc="CF" />
		</DOType>
		<DOType id="DPL3" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="hwRev" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="name" bType="VisString64" fc="DC" />
			<DA name="owner" bType="VisString255" fc="DC" />
			<DA name="ePSName" bType="VisString255" fc="DC" />
			<DA name="primeOper" bType="VisString255" fc="DC" />
			<DA name="secondOper" bType="VisString255" fc="DC" />
			<DA name="latitude" bType="FLOAT32" fc="DC" />
			<DA name="longitude" bType="FLOAT32" fc="DC" />
			<DA name="altitude" bType="FLOAT32" fc="DC" />
			<DA name="mRID" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="INS2" cdc="INS">
			<DA name="stVal" bType="INT32" dupd="true" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" type="Unit1" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="SAV" cdc="SAV">
			<DA name="instMag" bType="Struct" type="AnalogueValue1" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="ScaledValueConfig" dchg="true" fc="CF" />
			<DA name="min" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="max" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="CSG" cdc="CSG">
			<DA name="pointZ" bType="FLOAT32" fc="SP" />
			<DA name="numPts" bType="INT16U" fc="SP" />
			<DA name="crvPts" bType="Struct" type="Point" count="32" fc="SP" />
			<DA name="xUnits" bType="Struct" type="Unit1" fc="CF" />
			<DA name="yUnits" bType="Struct" type="Unit1" fc="CF" />
			<DA name="zUnits" bType="Struct" type="Unit1" fc="CF" />
			<DA name="maxPts" bType="INT16U" fc="CF" />
			<DA name="xD" bType="VisString255" fc="DC" />
			<DA name="xDU" bType="Unicode255" fc="DC" />
			<DA name="yD" bType="VisString255" fc="DC" />
			<DA name="yDU" bType="Unicode255" fc="DC" />
			<DA name="zD" bType="VisString255" fc="DC" />
			<DA name="zDU" bType="Unicode255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG5" cdc="ENG">
			<DA name="setVal" bType="Enum" type="TripModeKind" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="CURVE2" cdc="CURVE">
			<DA name="setCharact" bType="Enum" type="CurveCharKind" dchg="true" fc="SP" />
			<DA name="setParA" bType="FLOAT32" dchg="true" fc="SP" />
			<DA name="setParB" bType="FLOAT32" dchg="true" fc="SP" />
			<DA name="setParC" bType="FLOAT32" dchg="true" fc="SP" />
			<DA name="setParD" bType="FLOAT32" dchg="true" fc="SP" />
			<DA name="setParE" bType="FLOAT32" dchg="true" fc="SP" />
			<DA name="setParF" bType="FLOAT32" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="CSD" cdc="CSD">
			<DA name="xUnits" bType="Struct" type="Unit1" fc="DC" />
			<DA name="xD" bType="VisString255" fc="DC" />
			<DA name="xDU" bType="Unicode255" fc="DC" />
			<DA name="yUnits" bType="Struct" type="Unit1" fc="DC" />
			<DA name="yD" bType="VisString255" fc="DC" />
			<DA name="yDU" bType="Unicode255" fc="DC" />
			<DA name="zUnits" bType="Struct" type="Unit1" fc="DC" />
			<DA name="zD" bType="VisString255" fc="DC" />
			<DA name="zDU" bType="Unicode255" fc="DC" />
			<DA name="numPts" bType="INT16U" fc="DC" />
			<DA name="crvPts" bType="Struct" type="Point" count="32" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG7" cdc="ENG">
			<DA name="setVal" bType="Enum" type="ResetCurveKind" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENG8" cdc="ENG">
			<DA name="setVal" bType="Enum" type="DirMod" dchg="true" fc="SP" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ENC3" cdc="ENC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Enum" type="Beh" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="SBOwEnum1" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOwEnum1" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelEnum1" fc="CO" />
		</DOType>
		<DOType id="SPC6" cdc="SPC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="SBOwBOOLEAN" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOwBOOLEAN" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelBOOLEAN1" fc="CO" />
		</DOType>
		<DOType id="MV" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogueValue1" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogueValue1" dupd="true" dchg="true" fc="MX" />
			<DA name="range" bType="Enum" type="range" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subMag" bType="Struct" type="AnalogueValue1" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF" />
			<DA name="zeroDb" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="ScaledValueConfig" dchg="true" fc="CF" />
			<DA name="rangeC" bType="Struct" type="RangeConfig1" dchg="true" fc="CF" />
			<DA name="smpRate" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="APC" cdc="APC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="MX" />
			<DA name="ctlNum" bType="INT8U" fc="MX" />
			<DA name="mxVal" bType="Struct" type="AnalogueValue1" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="MX" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Struct" type="AnalogueValue1" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="ScaledValueConfig" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="AnalogueValue1" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="SBOwAnalog" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOwAnalog" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelAnalog" fc="CO" />
		</DOType>
		<DOType id="BCR" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="frVal" bType="INT64" dupd="true" fc="ST" />
			<DA name="frTm" bType="Timestamp" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" dchg="true" fc="CF" />
			<DA name="frEna" bType="BOOLEAN" dchg="true" fc="CF" />
			<DA name="strTm" bType="Timestamp" dchg="true" fc="CF" />
			<DA name="frPd" bType="INT32" dchg="true" fc="CF" />
			<DA name="frRs" bType="BOOLEAN" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="INC2" cdc="INC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="INT32" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="minVal" bType="INT32" dchg="true" fc="CF" />
			<DA name="maxVal" bType="INT32" dchg="true" fc="CF" />
			<DA name="stepSize" bType="INT32U" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="units" bType="Struct" type="Unit1" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="SBOwINT321" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOwINT321" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelINT321" fc="CO" />
		</DOType>
		<DOType id="DPC" cdc="DPC">
			<DA name="origin" bType="Struct" type="rtds_Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Dbpos" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="PulseConfig" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF" />
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="sboClass" bType="Enum" type="sboClass" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="dU" bType="Unicode255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
			<DA name="SBO" bType="VisString129" fc="CO" />
			<DA name="SBOw" bType="Struct" type="SBOwBOOLEAN" fc="CO" />
			<DA name="Oper" bType="Struct" type="SBOwBOOLEAN" fc="CO" />
			<DA name="Cancel" bType="Struct" type="CancelBOOLEAN1" fc="CO" />
		</DOType>
		<DOType id="modENC" cdc="ENC">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ENS_behavior_5032" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
				<Val>1</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ENS_health_5032" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LPL_LN0_RTAC" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>Schweitzer Engineering Laboratories, Inc.</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC">
				<Val>1</Val>
			</DA>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2010</Val>
			</DA>
		</DOType>
		<DOType id="ENC_mode_direct_enhanced_5032" cdc="ENC">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
		</DOType>
		<DOType id="DPL_5032" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>Schweitzer Engineering Laboratories, Inc.</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="name" bType="VisString64" fc="DC" />
		</DOType>
		<DAType id="SBOwINT_0" iedType="">
			<BDA name="ctlVal" bType="INT8" valKind="Spec" count="0" />
			<BDA name="origin" bType="Struct" valKind="Spec" type="Originator_0" count="0" />
			<BDA name="ctlNum" bType="INT8U" valKind="Spec" count="0" />
			<BDA name="T" bType="Timestamp" valKind="Spec" count="0" />
			<BDA name="Test" bType="BOOLEAN" valKind="Spec" count="0" />
			<BDA name="Check" bType="Check" valKind="Spec" count="0" />
		</DAType>
		<DAType id="Originator_0" iedType="">
			<BDA name="orCat" bType="Enum" valKind="Spec" type="orCat" count="0" />
			<BDA name="orIdent" bType="Octet64" valKind="Spec" count="0" />
		</DAType>
		<DAType id="CancelINT_0" iedType="">
			<BDA name="ctlVal" bType="INT8" valKind="Spec" count="0" />
			<BDA name="origin" bType="Struct" valKind="Spec" type="Originator_0" count="0" />
			<BDA name="ctlNum" bType="INT8U" valKind="Spec" count="0" />
			<BDA name="T" bType="Timestamp" valKind="Spec" count="0" />
			<BDA name="Test" bType="BOOLEAN" valKind="Spec" count="0" />
		</DAType>
		<DAType id="SBOwBOOL_0" iedType="">
			<BDA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" />
			<BDA name="origin" bType="Struct" valKind="Spec" type="Originator_0" count="0" />
			<BDA name="ctlNum" bType="INT8U" valKind="Spec" count="0" />
			<BDA name="T" bType="Timestamp" valKind="Spec" count="0" />
			<BDA name="Test" bType="BOOLEAN" valKind="Spec" count="0" />
			<BDA name="Check" bType="Check" valKind="Spec" count="0" />
		</DAType>
		<DAType id="CancelBOOL_0" iedType="">
			<BDA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" />
			<BDA name="origin" bType="Struct" valKind="Spec" type="Originator_0" count="0" />
			<BDA name="ctlNum" bType="INT8U" valKind="Spec" count="0" />
			<BDA name="T" bType="Timestamp" valKind="Spec" count="0" />
			<BDA name="Test" bType="BOOLEAN" valKind="Spec" count="0" />
		</DAType>
		<DAType id="PulseConfig_0" iedType="">
			<BDA name="cmdQual" bType="Enum" valKind="Spec" type="cmdQual" count="0" />
			<BDA name="onDur" bType="INT32U" valKind="Spec" count="0" />
			<BDA name="offDur" bType="INT32U" valKind="Spec" count="0" />
			<BDA name="numPls" bType="INT32U" valKind="Spec" count="0" />
		</DAType>
		<DAType id="SAVAnalogueValue_0" iedType="">
			<BDA name="i" bType="INT32" valKind="Spec" count="0" />
		</DAType>
		<DAType id="Unit_0" iedType="">
			<BDA name="SIUnit" bType="Enum" valKind="Spec" type="SIUnit" count="0" />
			<BDA name="multiplier" bType="Enum" valKind="Spec" type="multiplier" count="0" />
		</DAType>
		<DAType id="ScaledValueConfig_0" iedType="">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="Spec" count="0" />
			<BDA name="offset" bType="FLOAT32" valKind="Spec" count="0" />
		</DAType>
		<DAType id="AnalogueValue_1" iedType="">
			<BDA name="f" bType="FLOAT32" valKind="Spec" count="0" />
		</DAType>
		<DAType id="DPC_CTRL_SelectWithValue" desc="Control Object">
			<BDA desc="Control element" name="ctlVal" bType="BOOLEAN" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="origin" bType="Struct" valKind="Spec" type="Originator_0" valImport="false" />
			<BDA desc="Control element" name="ctlNum" bType="INT8U" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="T" bType="Timestamp" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="Test" bType="BOOLEAN" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="Check" bType="Check" valKind="Spec" valImport="false" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="DPC_CTRL_Cancel" desc="Control Object">
			<BDA desc="Control element" name="ctlVal" bType="BOOLEAN" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="origin" bType="Struct" valKind="Spec" type="Originator_0" valImport="false" />
			<BDA desc="Control element" name="ctlNum" bType="INT8U" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="T" bType="Timestamp" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="Test" bType="BOOLEAN" valKind="Spec" valImport="false" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="ENC_CTRL_LD_MOD_SelectWithValue" desc="Control Object">
			<BDA desc="Control element" name="ctlVal" bType="Enum" valKind="Spec" type="Beh_3" valImport="false" />
			<BDA desc="Control element" name="origin" bType="Struct" valKind="Spec" type="Originator_0" valImport="false" />
			<BDA desc="Control element" name="ctlNum" bType="INT8U" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="T" bType="Timestamp" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="Test" bType="BOOLEAN" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="Check" bType="Check" valKind="Spec" valImport="false" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="ENC_CTRL_LD_MOD_Cancel" desc="Control Object">
			<BDA desc="Control element" name="ctlVal" bType="Enum" valKind="Spec" type="Beh_3" valImport="false" />
			<BDA desc="Control element" name="origin" bType="Struct" valKind="Spec" type="Originator_0" valImport="false" />
			<BDA desc="Control element" name="ctlNum" bType="INT8U" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="T" bType="Timestamp" valKind="Spec" valImport="false" />
			<BDA desc="Control element" name="Test" bType="BOOLEAN" valKind="Spec" valImport="false" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="9-2LEAV">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="9-2LEsVCAmp">
			<BDA name="scaleFactor" bType="FLOAT32">
				<Val>0.001</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="9-2LEsVCVol">
			<BDA name="scaleFactor" bType="FLOAT32">
				<Val>0.01</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="rtds_Originator">
			<BDA name="orCat" bType="Enum" type="orCat" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="rtds_Oper">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="SBOw_INC_INT33">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2007</ProtNs>
		</DAType>
		<DAType id="PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="cmdQual" />
			<BDA name="onDur" bType="INT32U" />
			<BDA name="offDur" bType="INT32U" />
			<BDA name="numPls" bType="INT32U" />
		</DAType>
		<DAType id="SBOw_SPC_DPC">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2007</ProtNs>
		</DAType>
		<DAType id="Vector">
			<BDA name="mag" bType="Struct" type="AnalogueValue" />
			<BDA name="ang" bType="Struct" type="AnalogueValue" />
		</DAType>
		<DAType id="AnalogueValue">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="Unit">
			<BDA name="SIUnit" bType="Enum" type="SIUnit1" />
			<BDA name="multiplier" bType="Enum" type="multiplier1" />
		</DAType>
		<DAType id="RangeConfig">
			<BDA name="hhLim" bType="Struct" type="AnalogueValue" />
			<BDA name="hLim" bType="Struct" type="AnalogueValue" />
			<BDA name="lLim" bType="Struct" type="AnalogueValue" />
			<BDA name="llLim" bType="Struct" type="AnalogueValue" />
			<BDA name="min" bType="Struct" type="AnalogueValue" />
			<BDA name="max" bType="Struct" type="AnalogueValue" />
		</DAType>
		<DAType id="Vector1">
			<BDA name="mag" bType="Struct" type="AnalogueValue" />
		</DAType>
		<DAType id="SBOw/Oper_ENC_Mod">
			<BDA name="ctlVal" bType="Enum" type="Beh" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2007</ProtNs>
		</DAType>
		<DAType id="SBOw/Oper (BOOL)">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2007</ProtNs>
		</DAType>
		<DAType id="Cancel (BOOL)">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2007</ProtNs>
		</DAType>
		<DAType id="NR_SBOw_Oper_ENC_Mod_V2.00">
			<BDA name="ctlVal" bType="Enum" type="Beh" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="NR_Cancel_ENC_Mod_V2.00">
			<BDA name="ctlVal" bType="Enum" type="Beh" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="NR_SBOw_Oper_SDPC_V2.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="NR_Cancel_SDPC_V2.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="NR_units_V2.00">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind" />
			<BDA name="multiplier" bType="Enum" type="multiplier1" />
		</DAType>
		<DAType id="Units_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnit2" />
			<BDA name="multiplier" bType="Enum" type="multiplier1" />
		</DAType>
		<DAType id="OperBOOLEAN">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="IEC 61850-8-1 (SPC) Cancel" desc="Cancel structure for control execution">
			<BDA desc="Control value" name="ctlVal" bType="BOOLEAN" />
			<BDA desc="Absolute time instant when the control is to be executed" name="operTm" bType="Timestamp" />
			<BDA desc="Control originator" name="origin" bType="Struct" type="rtds_Originator" />
			<BDA desc="Control sequence number" name="ctlNum" bType="INT8U" />
			<BDA desc="Control request time instant" name="T" bType="Timestamp" />
			<BDA desc="Execute control in test mode" name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="Vector2">
			<BDA name="mag" bType="Struct" type="AnalogueValue1" />
			<BDA name="ang" bType="Struct" type="AnalogueValue1" />
		</DAType>
		<DAType id="AnalogueValue1">
			<BDA name="i" bType="INT32" />
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="Unit1">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind1" />
			<BDA name="multiplier" bType="Enum" type="MultiplierKind" />
		</DAType>
		<DAType id="RangeConfig1">
			<BDA name="hhLim" bType="Struct" type="AnalogueValue1" />
			<BDA name="hLim" bType="Struct" type="AnalogueValue1" />
			<BDA name="lLim" bType="Struct" type="AnalogueValue1" />
			<BDA name="llLim" bType="Struct" type="AnalogueValue1" />
			<BDA name="min" bType="Struct" type="AnalogueValue1" />
			<BDA name="max" bType="Struct" type="AnalogueValue1" />
			<BDA name="limDb" bType="INT32U" />
		</DAType>
		<DAType id="ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32" />
			<BDA name="offset" bType="FLOAT32" />
		</DAType>
		<DAType id="Unit_1">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind1" />
		</DAType>
		<DAType id="CancelBool_0">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="SBOwEnum">
			<BDA name="ctlVal" bType="Enum" type="Beh" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="CancelEnum">
			<BDA name="ctlVal" bType="Enum" type="Beh" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="SBOwINT32">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="CancelINT32">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
		</DAType>
		<DAType id="Point">
			<BDA name="xVal" bType="FLOAT32" />
			<BDA name="yVal" bType="FLOAT32" />
			<BDA name="zVal" bType="FLOAT32" />
		</DAType>
		<DAType id="SBOwEnum1">
			<BDA name="ctlVal" bType="Enum" type="Beh" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="CancelEnum1">
			<BDA name="ctlVal" bType="Enum" type="Beh" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SBOwBOOLEAN">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="CancelBOOLEAN1">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SBOwAnalog">
			<BDA name="ctlVal" bType="Struct" type="AnalogueValue1" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="CancelAnalog">
			<BDA name="ctlVal" bType="Struct" type="AnalogueValue1" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SBOwINT321">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="CancelINT321">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="operTm" bType="Timestamp" />
			<BDA name="origin" bType="Struct" type="rtds_Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="orCat">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="cmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1">dimensionless</EnumVal>
			<EnumVal ord="2">meter</EnumVal>
			<EnumVal ord="3">kilogram</EnumVal>
			<EnumVal ord="4">second</EnumVal>
			<EnumVal ord="5">ampere</EnumVal>
			<EnumVal ord="6">Kelvin</EnumVal>
			<EnumVal ord="7">mole</EnumVal>
			<EnumVal ord="8">candela</EnumVal>
			<EnumVal ord="9">degrees</EnumVal>
			<EnumVal ord="10">radian</EnumVal>
			<EnumVal ord="11">steradian</EnumVal>
			<EnumVal ord="21">Gray</EnumVal>
			<EnumVal ord="22">becquerel</EnumVal>
			<EnumVal ord="23">degrees Celsius</EnumVal>
			<EnumVal ord="24">sievert</EnumVal>
			<EnumVal ord="25">farad</EnumVal>
			<EnumVal ord="26">coulomb</EnumVal>
			<EnumVal ord="27">siemens</EnumVal>
			<EnumVal ord="28">henry</EnumVal>
			<EnumVal ord="29">volt</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">joule</EnumVal>
			<EnumVal ord="32">newton</EnumVal>
			<EnumVal ord="33">hertz</EnumVal>
			<EnumVal ord="34">lux</EnumVal>
			<EnumVal ord="35">lumen</EnumVal>
			<EnumVal ord="36">weber</EnumVal>
			<EnumVal ord="37">tesla</EnumVal>
			<EnumVal ord="38">watt</EnumVal>
			<EnumVal ord="39">pascal</EnumVal>
			<EnumVal ord="41">square meter</EnumVal>
			<EnumVal ord="42">cubic meter</EnumVal>
			<EnumVal ord="43">meters per second</EnumVal>
			<EnumVal ord="44">meters per second2</EnumVal>
			<EnumVal ord="45">cubic meters per second</EnumVal>
			<EnumVal ord="46">meters/cubic meter</EnumVal>
			<EnumVal ord="47">kilogram meter</EnumVal>
			<EnumVal ord="48">kilogram/cubic meter</EnumVal>
			<EnumVal ord="49">meter square/second</EnumVal>
			<EnumVal ord="50">watt/meter Kelvin</EnumVal>
			<EnumVal ord="51">joule/Kelvin</EnumVal>
			<EnumVal ord="52">parts per million</EnumVal>
			<EnumVal ord="53">rotations per second</EnumVal>
			<EnumVal ord="54">radian per second</EnumVal>
			<EnumVal ord="61">volt ampere</EnumVal>
			<EnumVal ord="62">watts</EnumVal>
			<EnumVal ord="63">volt ampere reactive</EnumVal>
			<EnumVal ord="64">phase angle degrees</EnumVal>
			<EnumVal ord="65">Power factor</EnumVal>
			<EnumVal ord="66">volt seconds</EnumVal>
			<EnumVal ord="67">volt square</EnumVal>
			<EnumVal ord="68">amp second</EnumVal>
			<EnumVal ord="69">amp square</EnumVal>
			<EnumVal ord="70">amp square second</EnumVal>
			<EnumVal ord="71">volt ampere hours</EnumVal>
			<EnumVal ord="72">watt hours</EnumVal>
			<EnumVal ord="73">volt ampere reactive hours</EnumVal>
			<EnumVal ord="74">volts per hertz</EnumVal>
			<EnumVal ord="75">hertz per second</EnumVal>
			<EnumVal ord="76">characters</EnumVal>
			<EnumVal ord="77">characters per second</EnumVal>
			<EnumVal ord="78">kg square meter</EnumVal>
			<EnumVal ord="79">decibel</EnumVal>
			<EnumVal ord="80">joule per watt-hour</EnumVal>
			<EnumVal ord="81">watt per second</EnumVal>
			<EnumVal ord="82">litres per second</EnumVal>
			<EnumVal ord="83">power measurement relative to 1mW</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">yocto</EnumVal>
			<EnumVal ord="-21">zepto</EnumVal>
			<EnumVal ord="-18">atto</EnumVal>
			<EnumVal ord="-15">femto</EnumVal>
			<EnumVal ord="-12">pico</EnumVal>
			<EnumVal ord="-9">nano</EnumVal>
			<EnumVal ord="-6">micro</EnumVal>
			<EnumVal ord="-3">mili</EnumVal>
			<EnumVal ord="-2">centi</EnumVal>
			<EnumVal ord="-1">deci</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">deca</EnumVal>
			<EnumVal ord="2">hecto</EnumVal>
			<EnumVal ord="3">kilo</EnumVal>
			<EnumVal ord="6">mega</EnumVal>
			<EnumVal ord="9">giga</EnumVal>
			<EnumVal ord="12">tera</EnumVal>
			<EnumVal ord="15">peta</EnumVal>
			<EnumVal ord="18">exa</EnumVal>
			<EnumVal ord="21">zetta</EnumVal>
			<EnumVal ord="24">yotta</EnumVal>
		</EnumType>
		<EnumType id="Beh_3" desc="Behaviour including 3 states">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="dir" desc="Direction">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap" desc="CB Operating Capability">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
			<EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
			<EnumVal ord="7">more</EnumVal>
		</EnumType>
		<EnumType id="ModKind">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">on-blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="range">
			<EnumVal ord="0">normal</EnumVal>
			<EnumVal ord="1">high</EnumVal>
			<EnumVal ord="2">low</EnumVal>
			<EnumVal ord="3">high-high</EnumVal>
			<EnumVal ord="4">low-low</EnumVal>
		</EnumType>
		<EnumType id="SIUnit1">
			<EnumVal ord="-2">mi</EnumVal>
			<EnumVal ord="-1">min</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
		</EnumType>
		<EnumType id="multiplier1">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="PFSign">
			<EnumVal ord="1">ActivePower</EnumVal>
			<EnumVal ord="2">LeadLag</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="FltTyp">
			<EnumVal ord="1">Three-phase</EnumVal>
			<EnumVal ord="2">Phase-earth</EnumVal>
			<EnumVal ord="3">Phase-phase</EnumVal>
			<EnumVal ord="4">Phase-phase-earth</EnumVal>
		</EnumType>
		<EnumType id="DirMod">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="TypRsCrv">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Definit Time Delayed Reset</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="setCharact">
			<EnumVal ord="0" />
			<EnumVal ord="1">ANSI Extremly Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="FltLoop">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
		</EnumType>
		<EnumType id="TrgMod">
			<EnumVal ord="1">Internal</EnumVal>
			<EnumVal ord="2">External</EnumVal>
			<EnumVal ord="3">Both</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="PhaseFaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap1">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="SIUnit2">
			<EnumVal ord="1">none</EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">Cos (phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind1">
			<EnumVal ord="1">No Units</EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0">No Multiplier</EnumVal>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="PhaseAngleReferenceKind">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="CurveCharKind">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>
			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>
			<EnumVal ord="8">Long-Time Inverse</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="11">IEC Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
			<EnumVal ord="15">IEC Definite Time</EnumVal>
			<EnumVal ord="16">Reserved</EnumVal>
			<EnumVal ord="17">Polynom 1</EnumVal>
			<EnumVal ord="18">Polynom 2</EnumVal>
			<EnumVal ord="19">Polynom 3</EnumVal>
			<EnumVal ord="20">Polynom 4</EnumVal>
			<EnumVal ord="21">Polynom 5</EnumVal>
			<EnumVal ord="22">Polynom 6</EnumVal>
			<EnumVal ord="23">Polynom 7</EnumVal>
			<EnumVal ord="24">Polynom 8</EnumVal>
			<EnumVal ord="25">Polynom 9</EnumVal>
			<EnumVal ord="26">Polynom 10</EnumVal>
			<EnumVal ord="27">Polynom 11</EnumVal>
			<EnumVal ord="28">Polynom 12</EnumVal>
			<EnumVal ord="29">Polynom 13</EnumVal>
			<EnumVal ord="30">Polynom 14</EnumVal>
			<EnumVal ord="31">Polynom 15</EnumVal>
			<EnumVal ord="32">Polynom 16</EnumVal>
			<EnumVal ord="33">Multiline 1</EnumVal>
			<EnumVal ord="34">Multiline 2</EnumVal>
			<EnumVal ord="35">Multiline 3</EnumVal>
			<EnumVal ord="36">Multiline 4</EnumVal>
			<EnumVal ord="37">Multiline 5</EnumVal>
			<EnumVal ord="38">Multiline 6</EnumVal>
			<EnumVal ord="39">Multiline 7</EnumVal>
			<EnumVal ord="40">Multiline 8</EnumVal>
			<EnumVal ord="41">Multiline 9</EnumVal>
			<EnumVal ord="42">Multiline 10</EnumVal>
			<EnumVal ord="43">Multiline 11</EnumVal>
			<EnumVal ord="44">Multiline 12</EnumVal>
			<EnumVal ord="45">Multiline 13</EnumVal>
			<EnumVal ord="46">Multiline 14</EnumVal>
			<EnumVal ord="47">Multiline 15</EnumVal>
			<EnumVal ord="48">Multiline 16</EnumVal>
		</EnumType>
		<EnumType id="AutoReclosingKind">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="SwOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close</EnumVal>
			<EnumVal ord="4">Open and Close</EnumVal>
		</EnumType>
		<EnumType id="SwTyp">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="Beh1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test-blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CalcMethodKind">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="CalcModeKind">
			<EnumVal ord="1">TOTAL</EnumVal>
			<EnumVal ord="2">PERIOD</EnumVal>
			<EnumVal ord="3">SLIDING</EnumVal>
		</EnumType>
		<EnumType id="CalcIntervalTypeKind">
			<EnumVal ord="1">MS</EnumVal>
			<EnumVal ord="2">PER_CYCLE</EnumVal>
			<EnumVal ord="3">CYCLE</EnumVal>
			<EnumVal ord="4">DAY</EnumVal>
			<EnumVal ord="5">WEEK</EnumVal>
			<EnumVal ord="6">MONTH</EnumVal>
			<EnumVal ord="7">YEAR</EnumVal>
			<EnumVal ord="8">EXTERNAL</EnumVal>
		</EnumType>
		<EnumType id="FailureDetectionKind">
			<EnumVal ord="1">Current</EnumVal>
			<EnumVal ord="2">Breaker Status</EnumVal>
			<EnumVal ord="3">Both current and breaker status</EnumVal>
			<EnumVal ord="4">Other</EnumVal>
		</EnumType>
		<EnumType id="RetripModeKind">
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Without Check</EnumVal>
			<EnumVal ord="3">With Current Check</EnumVal>
			<EnumVal ord="4">With Breaker Status Check</EnumVal>
			<EnumVal ord="5">With Current and Breaker Status Check</EnumVal>
			<EnumVal ord="6">Other Checks</EnumVal>
		</EnumType>
		<EnumType id="TripModeKind">
			<EnumVal ord="1">3 phase tripping</EnumVal>
			<EnumVal ord="2">1 or 3 phase tripping</EnumVal>
			<EnumVal ord="3">specific</EnumVal>
			<EnumVal ord="4">1 phase tripping</EnumVal>
		</EnumType>
		<EnumType id="ResetCurveKind">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Definite Time Delayed Reset</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>