<?xml version="1.0" encoding="utf-8"?>
<!--Generated with ABB IEC61850 Libraries 5.3.1.25 at 5/16/2018 5:03:28 PM.-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xmlns:eComm="http://www.abb.com/61850/2009/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd http://www.iec.ch/61850/2003/SCLcoordinates SCL_Coordinates.xsd http://www.abb.com/61850/2009/SCL_ABBCommunication SCL_ABBCommunication.xsd http://www.abb.com/61850/2010/ABBTranslations SCL_ABBTranslations.xsd" version="2007" revision="B">
  <Header id="ID" version="2007" revision="B" />
  <Substation name="AA1" desc="Substation">
    <Private type="ABBPCMInternalObjRef">6e46f29f-616a-4ae7-9451-82c978fc4ebc</Private>
    <VoltageLevel name="J1" desc="Voltage Level">
      <Private type="ABBPCMInternalObjRef">9b2a8ea9-4607-429a-86cb-0896a04d1d0b</Private>
      <Voltage unit="V" multiplier="k">20</Voltage>
      <Bay name="Q01" desc="Bay">
        <Private type="ABBPCMInternalObjRef">7f7dafa6-ad80-408e-bd63-6c948d3d31f9</Private>
        <LNode iedName="AA1J1Q01A2" ldInst="LD0" lnClass="LLN0" />
        <LNode iedName="AA1C1Q01FN3" ldInst="LD0" lnClass="LLN0" />
      </Bay>
    </VoltageLevel>
  </Substation>
  <Communication>
    <SubNetwork name="WA1" desc="Subnetwork" type="8-MMS">
      <Private type="ABBPCMInternalObjRef">5b5e7a62-7e3f-4815-8572-212ffb715863</Private>
      <ConnectedAP iedName="AA1J1Q01A2" apName="S1">
        <Address>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="IP" xsi:type="tP_IP">192.168.100.145</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">192.168.100.1</P>
        </Address>
        <GSE ldInst="LD0" cbName="GCB_A">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
            <P type="APPID" xsi:type="tP_APPID">0001</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="AA1C1Q01FN3" apName="S1">
        <Address>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="IP" xsi:type="tP_IP">172.16.3.1</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.1.150.1</P>
        </Address>
        <GSE ldInst="LD0" cbName="GCB_REL_Ed2">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
            <P type="APPID" xsi:type="tP_APPID">0002</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">10000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="AA1J1Q01A2" desc="REL670_200_A32X00_FINAL" type="670 series" manufacturer="ABB" configVersion="REL670ver2.0.0">
    <Private type="ABB_PCMObjectTypeName">REL670</Private>
    <Private type="ABBPCMInternalObjRef">add1ffad-f371-4611-b344-299562d1741d</Private>
    <Services nameLength="64">
      <ReadWrite />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" owner="true" />
      <RedProt prp="true" />
      <FileHandling ftp="true" ftps="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <DataObjectDirectory />
      <GetCBValues />
      <ConfReportControl max="160" bufMode="both" bufConf="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <GetDataObjectDefinition />
      <GetDataSetValue />
      <GetDirectory />
      <GOOSE max="20" />
      <ClientServices goose="true" maxAttributes="6000" maxGOOSE="100" />
      <SettingGroups />
      <ConfDataSet max="100" maxAttributes="110" />
      <DynAssociation max="8" />
      <DataSetDirectory />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="false" />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_8300c2216c6962750e91fe6e05a3924a">
            <Private type="ABB_FunctionRefs">87eeccde-ffdb-4b2d-9e72-859cc6507fd2</Private>
            <DataSet name="Security">
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="Ina" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="AcsCtlFail" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="AuthFail" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="NumCntRs" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="SvcViol" fc="ST" />
              <FCDA ldInst="SYS" prefix="A" lnClass="GSAL" lnInst="1" doName="OpCntRs" fc="ST" />
            </DataSet>
            <DataSet name="StatUrgBlk">
              <FCDA ldInst="MON" prefix="DRP" lnClass="RDRE" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="Q" lnClass="CRSV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="SP" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DP" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="5" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZM" lnClass="RPSB" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQA" lnClass="PDIS" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQA" lnClass="PDIS" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQA" lnClass="PDIS" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="PH" lnClass="PIOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="EF" lnClass="PIOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="BRC" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="LC" lnClass="PTTR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="RDIR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMB" lnClass="RREC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="TMA" lnClass="GAPC" lnInst="5" doName="Blk" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="SYN" lnClass="RSYN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="PDSC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="PROT" prefix="FUF" lnClass="SPVC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SL" lnClass="GAPC" lnInst="1" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SL" lnClass="GAPC" lnInst="2" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SL" lnClass="GAPC" lnInst="3" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SL" lnClass="GAPC" lnInst="4" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SL" lnClass="GAPC" lnInst="5" doName="Blk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SL" lnClass="GAPC" lnInst="6" doName="Blk" fc="ST" />
            </DataSet>
            <DataSet name="StatUrg">
              <FCDA ldInst="MON" prefix="DRP" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
              <FCDA ldInst="BAY_1" lnClass="LLN0" doName="Loc" fc="ST" />
              <FCDA ldInst="MON" prefix="SP" lnClass="GAPC" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="DP" lnClass="GAPC" lnInst="1" doName="DPCSO1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="1" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="3" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="3" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind12" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind2" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind14" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind9" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind8" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind4" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind3" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind11" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind10" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind7" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind16" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind15" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind5" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind6" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind13" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="1" doName="Ind1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="2" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="2" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="1" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="3" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="3" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="2" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="4" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="4" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="3" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="5" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="5" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="5" doName="CmdBlk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="4" doName="BlkCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XSWI" lnInst="4" doName="BlkOpn" fc="ST" />
              <FCDA ldInst="PROT" prefix="LC" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="GEN4" lnClass="PHAR" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="BlkCBCls" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="MAN1" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="SYN" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="SYN" lnClass="RSYN" lnInst="1" doName="FailSyn" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="HzInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="AngInd" fc="ST" />
              <FCDA ldInst="SYN_1" prefix="AUT1" lnClass="RSYN" lnInst="1" doName="VInd" fc="ST" />
            </DataSet>
            <DataSet name="StatIed">
              <FCDA ldInst="MON" lnClass="LLN0" doName="Beh" fc="ST" />
              <FCDA ldInst="SYS" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="3" doName="ChLiv" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="3" doName="Beh" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="2" doName="ChLiv" fc="ST" />
              <FCDA ldInst="SYS" prefix="SCH" lnClass="LCCH" lnInst="2" doName="Beh" fc="ST" />
              <FCDA ldInst="SYS" prefix="RCH" lnClass="LCCH" lnInst="1" doName="Beh" fc="ST" />
              <FCDA ldInst="SYS" prefix="RCH" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="SYS" prefix="RCH" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
            </DataSet>
            <DataSet name="StatNrml">
              <FCDA ldInst="PROT" prefix="FDPS" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQ" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQA" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQA" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZMQA" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCV" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ZCRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="PH" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OC4_1" prefix="PH3" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="EF" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="BRC" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="LC" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="OV2" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="OV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="PH1" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="UV2_1" prefix="UV2" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="LOV" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="EF4" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="EF4_1" prefix="PH1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="EC" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ECRW" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMP" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="CTRL" prefix="SMB" lnClass="RREC" lnInst="1" doName="OpCls" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="PROT" prefix="CC" lnClass="PDSC" lnInst="1" doName="Op" fc="ST" />
            </DataSet>
            <DataSet name="MeasFlt">
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Watt" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Vol" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Amp" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmp" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="VolAmpr" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="PwrFact" fc="MX" />
              <FCDA ldInst="MON" prefix="CV" lnClass="MMXN" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxDmdVA" fc="MX" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxDmdW" fc="MX" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxSupVA" fc="MX" />
              <FCDA ldInst="MON" prefix="ETP" lnClass="MMTR" lnInst="1" doName="MaxSupW" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MON" prefix="V" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
              <FCDA ldInst="MON" prefix="V" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
              <FCDA ldInst="MON" prefix="C" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MON" prefix="C" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="2" doName="PhV" fc="MX" />
              <FCDA ldInst="MON" prefix="VN" lnClass="MMXU" lnInst="3" doName="PhV" fc="MX" />
            </DataSet>
            <DataSet name="DS_GOOSE_Send">
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="2" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="XCBR" lnInst="3" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CILO" lnInst="1" doName="EnaOpn" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="S" lnClass="CSWI" lnInst="1" doName="Pos" daName="q" fc="ST" />
            </DataSet>
            <ReportControl name="RCB_A" rptID="AA1J1Q01A2LD0/LLN0.RCB_A" datSet="StatUrg" confRev="1" intgPd="3000" bufTime="100" buffered="true">
              <TrgOps dchg="true" qchg="true" />
              <OptFields />
            </ReportControl>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.1.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>110396</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.1.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="43694d445e98f3fec154b9658fd9410b">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LLN0.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <Inputs>
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind1" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.1.Value,140,13" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind2" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.2.Value,140,13" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind3" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.3.Value,140,13" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind4" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.4.Value,140,13" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind5" daName="stVal" intAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GOOSEBINRX.1.IN.5.Value,140,13" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind1" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.1.Value,140,100" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind2" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.2.Value,140,100" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind3" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.3.Value,140,100" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind4" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.4.Value,140,100" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
              <ExtRef iedName="AA1C1Q01FN3" ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind5" daName="q" intAddr="/SPS/ST/Quality/+/qchg/+/App1.GOOSEBINRX.1.IN.5.Value,140,100" serviceType="GOOSE" srcLDInst="LD0" srcCBName="GCB_REL_Ed2" />
            </Inputs>
            <GSEControl name="GCB_A" datSet="DS_GOOSE_Send" confRev="100" appID="AA1J1Q01A2LD0/LLN0.GCB_A">
              <IEDName ldInst="LD0" lnClass="LLN0" apRef="S1">AA1C1Q01FN3</IEDName>
            </GSEControl>
            <SettingControl numOfSGs="6" />
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_70b1ed7d38a5998a69951d4d0e9d4c57">
            <Private type="ABB_FunctionRefs">68184726-65df-400a-931c-1084dce32d69</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
              <DAI name="name" desc="Technical Key" sAddr="/DPL/DC/VisString64/+/none/+/Sys.IEC61850LPHD.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_05131d22a3c2355f772fb824e4b6cf28">
            <Private type="ABB_FunctionRefs">cf6a355c-9c18-4f6b-8ca1-25823acfed90,68184726-65df-400a-931c-1084dce32d69,12e3beb9-ab16-49b4-a5a7-364a74a98256,185c71ce-629b-4313-b5b7-889011baa5db,53c51623-c178-442b-9fda-4262ae3235f7,52d99f36-1b4d-44c2-8d0e-f0dd533da07a,bfec2577-14f1-41c0-bba7-87623e86b25d</Private>
            <DOI name="NamPlt" desc="99673c9455c242133d6e1cf84ab5771d">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/LPL/DC/VisString255/+/none/+/Sys.IEC61850LLN0.2.OUT.1.Value,-1,-1" />
              <DAI name="ldNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="configRev" desc="ABB PCM600: Checksum for the LD inst and the LN-Names and -types" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1">
                <Val>370076</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys.IEC61850LLN0.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Health" desc="67dde6013e555b02dbbcddb886d0b975">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LLN0.2.OUT.0.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.OUT.0.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="93147d7b6532726919b35e344f08708c">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_70b1ed7d38a5998a69951d4d0e9d4c57">
            <Private type="ABB_FunctionRefs">68184726-65df-400a-931c-1084dce32d69</Private>
            <DOI name="PhyNam" desc="Physical device name plate.">
              <DAI name="vendor" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="hwRev" desc="Product Version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.0.Value,-1,-1" />
              <DAI name="swRev" desc="Firmware version" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.1.Value,-1,-1" />
              <DAI name="serNum" desc="Serial Number" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.2.Value,-1,-1" />
              <DAI name="model" desc="IEDModel for IEC61850" sAddr="/DPL/DC/VisString255/+/none/+/Sys.IEC61850LPHD.1.OUT.3.Value,-1,-1" />
              <DAI name="name" desc="Technical Key" sAddr="/DPL/DC/VisString64/+/none/+/Sys.IEC61850LPHD.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/DPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPL/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhyHealth" desc="Reflects the state of the physical device related hardware and software.">
              <DAI name="stVal" desc="Physical health" sAddr="/ENS/ST/Enum/+/dchg/HealthKind/Sys.IEC61850LPHD.1.OUT.5.Value,141,12" />
              <DAI name="q" desc="Physical health" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,100" />
              <DAI name="t" desc="Physical health" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.5.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Proxy" desc="If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another physical device).">
              <DAI name="stVal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/SPS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/SPS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Sim" desc="(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of original ones) as soon as they are received. See part 7-1, clause 7.8.">
              <DAI name="stVal" desc="GOOSE simulation" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="GOOSE simulation" sAddr="/SPC/ST/Quality/+/qchg/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="GOOSE simulation" sAddr="/SPC/ST/Timestamp/+/none/+/Sys.IEC61850LPHD.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Goose Simulation In" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/Sys.IEC61850LPHD.1.IO.0.Value,45,23" />
                  <DAI name="orIdent" desc="Goose Simulation In" sAddr="/SPC/CO/Octet64/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Goose Simulation In" sAddr="/SPC/CO/INT8U/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,255" />
                <DAI name="T" desc="Goose Simulation In" sAddr="/SPC/CO/Timestamp/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,200" />
                <DAI name="Test" desc="Goose Simulation In" sAddr="/SPC/CO/BOOLEAN/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,1" />
                <DAI name="Check" desc="Goose Simulation In" sAddr="/SPC/CO/Check/+/none/+/Sys.IEC61850LPHD.1.IO.0.Value,45,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED600_AGSAL_4098b93d4cf563958b3faf2a37012f63">
            <Private type="ABB_FunctionRefs">cf6a355c-9c18-4f6b-8ca1-25823acfed90</Private>
            <DOI name="AuthFail" desc="Number of times that an association to the client could not be established due to an authorisation failure.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AcsCtlFail" desc="Number of access control failures detected (i.e., when a data object that the client wanted to access exists in the server, but based on the access view of the association with that client, an access to the data object was refused).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SvcViol" desc="Number of service privilege violations (i.e., when the data object that the client wanted to access exists in the access view for the association with that client, but the requested service is not allowed).">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ina" desc="Number of associations terminated due to inactivity.">
              <DAI name="cnt" sAddr="/SEC/ST/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="sev" sAddr="/SEC/ST/Enum/+/none/SeverityKind/-1,-1,-1" />
              <DAI name="t" sAddr="/SEC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="addr" sAddr="/SEC/ST/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="addInfo" sAddr="/SEC/ST/VisString64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/SEC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="NumCntRs" desc="Number of times the counter ('OpCntRs') has been reset.">
              <DAI name="stVal" sAddr="/INS/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INS/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INS/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850GSAL.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCntRs" desc="(controllable) Operations count, can be reset to a value different than 0.">
              <DAI name="stVal" sAddr="/INC/ST/INT32/+/dchg/+/-1,-1,-1" />
              <DAI name="q" sAddr="/INC/ST/Quality/+/qchg/+/-1,-1,-1" />
              <DAI name="t" sAddr="/INC/ST/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlModel" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="/INC/CO/INT32/+/none/+/-1,-1,-1" />
                <SDI name="origin">
                  <DAI name="orCat" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                  <DAI name="orIdent" sAddr="/INC/CO/Octet64/+/none/+/-1,-1,-1" />
                </SDI>
                <DAI name="ctlNum" sAddr="/INC/CO/INT8U/+/none/+/-1,-1,-1" />
                <DAI name="T" sAddr="/INC/CO/Timestamp/+/none/+/-1,-1,-1" />
                <DAI name="Test" sAddr="/INC/CO/BOOLEAN/+/none/+/-1,-1,-1" />
                <DAI name="Check" sAddr="/INC/CO/Check/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="A" lnClass="LTRK" inst="1" lnType="ABBIED600_ALTRK_1cee8d757545300290bfcbdb55f9b8c4">
            <Private type="ABB_FunctionRefs">12e3beb9-ab16-49b4-a5a7-364a74a98256</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850LTRK.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SpcTrk" desc="Control service tracking for controllable single point status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DpcTrk" desc="Control service tracking for controllable double point status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IncTrk" desc="Control service tracking for controllable integer status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk1" desc="Control service tracking for enumerated n controllable status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcFTrk" desc="Control service tracking for controllable analogue setpoint data with float command.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="ctlVal">
                <DAI name="f" sAddr="/CTS/SR/FLOAT32/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ApcIntTrk" desc="Control service tracking for controllable analogue setpoint data with integer command.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="ctlVal">
                <DAI name="i" sAddr="/CTS/SR/INT32/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BscTrk" desc="Control service tracking for binary controlled step position data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="IscTrk" desc="Control service tracking for integer controlled step position data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/INT8/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BacTrk" desc="Control service tracking for binary controlled analogue data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Tcmd/+/none/+/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GenTrk" desc="Common service tracking for all services for which no specific tracking data exists.">
              <DAI name="objRef" sAddr="/CST/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CST/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CST/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CST/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CST/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/CST/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CST/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="UrcbTrk" desc="Access service tracking for unbuffered report control blocks.">
              <DAI name="objRef" sAddr="/UTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/UTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/UTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/UTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/UTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="resv" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/UTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/UTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/UTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/UTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/UTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/UTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/UTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/UTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/UTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BrcbTrk" desc="Access service tracking for buffered report control blocks.">
              <DAI name="objRef" sAddr="/BTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/BTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/BTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/BTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="rptID" sAddr="/BTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="rptEna" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/BTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/BTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="sqNum" sAddr="/BTS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/BTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/BTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="gi" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="purgeBuf" sAddr="/BTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="entryID" sAddr="/BTS/SR/EntryID/+/none/+/-1,-1,-1" />
              <DAI name="timeOfEntry" sAddr="/BTS/SR/EntryTime/+/none/+/-1,-1,-1" />
              <DAI name="owner" sAddr="/BTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/BTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocbTrk" desc="Access service tracking for log control blocks.">
              <DAI name="objRef" sAddr="/LTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/LTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/LTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/LTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/LTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="logEna" sAddr="/LTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/LTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="optFlds" sAddr="/LTS/SR/OptFlds/+/none/+/-1,-1,-1" />
              <DAI name="bufTm" sAddr="/LTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="trgOps" sAddr="/LTS/SR/TrgOps/+/none/+/-1,-1,-1" />
              <DAI name="intgPd" sAddr="/LTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="logRef" sAddr="/LTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GocbTrk" desc="Access service tracking for GOOSE control blocks.">
              <DAI name="objRef" sAddr="/GTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/GTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/GTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/GTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/GTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="goEna" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="goID" sAddr="/GTS/SR/VisString129/+/none/+/-1,-1,-1" />
              <DAI name="datSet" sAddr="/GTS/SR/ObjRef/+/none/+/-1,-1,-1" />
              <DAI name="confRev" sAddr="/GTS/SR/INT32U/+/none/+/-1,-1,-1" />
              <DAI name="ndsCom" sAddr="/GTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="dstAddress" sAddr="/GTS/SR/PhyComAddr/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/GTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/GTS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SgcbTrk" desc="Access service tracking for setting group control blocks.">
              <DAI name="objRef" sAddr="/STS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/STS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/STS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/STS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="numOfSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="actSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="editSG" sAddr="/STS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="cnfEdit" sAddr="/STS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="lActTm" sAddr="/STS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="resvTms" sAddr="/STS/SR/INT16U/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/STS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/STS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EncTrk2" desc="Control service tracking for enumerated n controllable status data.">
              <DAI name="objRef" sAddr="/CTS/SR/ObjRef/+/dupd/+/-1,-1,-1" />
              <DAI name="serviceType" sAddr="/CTS/SR/Enum/+/none/ServiceNameKind/-1,-1,-1" />
              <DAI name="errorCode" sAddr="/CTS/SR/Enum/+/none/ServiceStatusKind/-1,-1,-1" />
              <DAI name="originatorID" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              <DAI name="t" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="ctlVal" sAddr="/CTS/SR/Enum/+/none/ABBIED600_BehaviourModeKind_Root/-1,-1,-1" />
              <DAI name="operTm" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <SDI name="origin">
                <DAI name="orCat" sAddr="/CTS/SR/Enum/+/none/OriginatorCategoryKind/-1,-1,-1" />
                <DAI name="orIdent" sAddr="/CTS/SR/Octet64/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="ctlNum" sAddr="/CTS/SR/INT8U/+/none/+/-1,-1,-1" />
              <DAI name="T" sAddr="/CTS/SR/Timestamp/+/none/+/-1,-1,-1" />
              <DAI name="Test" sAddr="/CTS/SR/BOOLEAN/+/none/+/-1,-1,-1" />
              <DAI name="Check" sAddr="/CTS/SR/Check/+/none/+/-1,-1,-1" />
              <DAI name="respAddCause" sAddr="/CTS/SR/Enum/+/none/ControlServiceStatusKind/-1,-1,-1" />
              <DAI name="d" sAddr="/CTS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CTS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/CTS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="A" lnClass="LTMS" inst="1" lnType="ABBIED600_ALTMS_a897fa3bae82664f5742877709f38134">
            <Private type="ABB_FunctionRefs">185c71ce-629b-4313-b5b7-889011baa5db</Private>
            <DOI name="TmSrc" desc="Current time source.">
              <DAI name="stVal" desc="Time source" sAddr="/VSS/ST/VisString255/+/dchg/+/Sys1.LTMS.1.OUT.0.Value,180,55" />
              <DAI name="q" desc="Time source" sAddr="/VSS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.0.Value,180,100" />
              <DAI name="t" desc="Time source" sAddr="/VSS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.0.Value,180,32" />
              <DAI name="d" sAddr="/VSS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/VSS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChSt1" desc="If true, time channel n is receiving time messages within a specified time interval.">
              <DAI name="stVal" desc="Time synchronized" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTMS.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Time synchronized" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTMS.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Time synchronized" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTMS.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTMS.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTMS.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTMS.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="A" lnClass="LTIM" inst="1" lnType="ABBIED600_ALTIM_6f71c7a67900e9bd9a6171b0bcf8981f">
            <Private type="ABB_FunctionRefs">53c51623-c178-442b-9fda-4262ae3235f7</Private>
            <DOI name="TmDT" desc="If true, the daylight saving time is in effect now for this location.">
              <DAI name="stVal" desc="DST active" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="DST active" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.LTIM.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="DST active" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.LTIM.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.LTIM.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.LTIM.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.LTIM.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmOfsTmm" desc="Offset of local time from UTC.">
              <DAI name="setVal" desc="Timezone in minutes" sAddr="/ING/SP/INT32/+/dchg/+/Sys1.LTIM.1.OUT.1.Value,-1,-1" />
              <DAI name="d" sAddr="/ING/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ING/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmUseDT" desc="If true, this location is using daylight saving time.">
              <DAI name="setVal" desc="DST usage" sAddr="/SPG/SP/BOOLEAN/+/dchg/+/Sys1.LTIM.1.OUT.2.Value,-1,-1" />
              <DAI name="d" sAddr="/SPG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgDT" desc="Local time of next change to daylight saving time.">
              <DAI name="setTm" desc="Next DST start time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.3.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmChgST" desc="Local time of next change to standard time.">
              <DAI name="setTm" desc="Next DST end time" sAddr="/TSG/SP/Timestamp/+/dchg/+/Sys1.LTIM.1.OUT.4.Value,-1,-1" />
              <DAI name="d" sAddr="/TSG/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/TSG/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SCH" lnClass="LCCH" inst="3" lnType="ABBIED600_SCHLCCH_0b3353bc3827fd7ffe6e09b0bd1b3086">
            <Private type="ABB_FunctionRefs">bfec2577-14f1-41c0-bba7-87623e86b25d</Private>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Channel B Status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.IEC61850REDLCCH.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Channel B Status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Channel B Status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="CD Link Beh" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850REDLCCH.1.OUT.13.Value,152,29" />
              <DAI name="q" desc="CD Link Beh" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.13.Value,152,100" />
              <DAI name="t" desc="CD Link Beh" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.13.Value,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SCH" lnClass="LCCH" inst="2" lnType="ABBIED600_SCHLCCH_9656ebc70d3d445fb0cc7e810f9cc862">
            <Private type="ABB_FunctionRefs">bfec2577-14f1-41c0-bba7-87623e86b25d</Private>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="Channel A status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.IEC61850REDLCCH.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Channel A status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Channel A status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="AB Link Beh" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850REDLCCH.1.OUT.12.Value,152,29" />
              <DAI name="q" desc="AB Link Beh" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.12.Value,152,100" />
              <DAI name="t" desc="AB Link Beh" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.12.Value,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="RCH" lnClass="LCCH" inst="1" lnType="ABBIED600_RCHLCCH_ed003767a8500b5a04a014740e530082">
            <Private type="ABB_FunctionRefs">bfec2577-14f1-41c0-bba7-87623e86b25d</Private>
            <DOI name="ChLiv" desc="If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol this refers to channel A.">
              <DAI name="stVal" desc="PRP-A Link Status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.IEC61850REDLCCH.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="PRP-A Link Status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="PRP-A Link Status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedChLiv" desc="If true, redundant channel is receiving telegrams within a specified time interval 'ChLivTms' or determined by other criteria. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="PRP-B Link Status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/Sys1.IEC61850REDLCCH.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="PRP-B Link Status" sAddr="/SPS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="PRP-B Link Status" sAddr="/SPS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FerCh" desc="Frame error rate on this channel, defined as the count of erroneous messages (or missed, in case of redundancy) for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel A. In absence of a redundant protocol, the calculation may be vendor specific (because it depends on the layers 1 and 2 of the protocol).">
              <DAI name="stVal" desc="PRP-A Error Rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.IEC61850REDLCCH.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="PRP-A Error Rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="PRP-A Error Rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RedFerCh" desc="Frame error rate on the redundant channel, defined as the count of missed messages for each 1'000 messages forwarded to the application. In case of a redundancy protocol this refers to channel B.">
              <DAI name="stVal" desc="PRP-B Error Rate" sAddr="/INS/ST/INT32/+/dchg/+/Sys1.IEC61850REDLCCH.1.OUT.9.Value,33,30" />
              <DAI name="q" desc="PRP-B Error Rate" sAddr="/INS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.9.Value,33,100" />
              <DAI name="t" desc="PRP-B Error Rate" sAddr="/INS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.9.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="PRP Beh" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/Sys1.IEC61850REDLCCH.1.OUT.14.Value,152,29" />
              <DAI name="q" desc="PRP Beh" sAddr="/ENS/ST/Quality/+/qchg/+/Sys1.IEC61850REDLCCH.1.OUT.14.Value,152,100" />
              <DAI name="t" desc="PRP Beh" sAddr="/ENS/ST/Timestamp/+/none/+/Sys1.IEC61850REDLCCH.1.OUT.14.Value,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MON">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_2332733d39883b1bde516b7d591a8bc9">
            <Private type="ABB_FunctionRefs">a2379a64-9256-4444-846e-9e2d805e293d,87eeccde-ffdb-4b2d-9e72-859cc6507fd2,10f5c52a-b46e-456b-9004-3be1e3b41fa9,e386166d-2c23-4e0a-86b4-a516c00a725a,9fdbe4cb-0670-4b58-be13-c2edb62c7e49,2e7243e7-d216-4bca-b0e8-e2cc0d132979,b2dff05b-213b-480e-be02-4fe1c0a5ed94,a00bc0d0-e2ba-48d5-b77d-6236911501a7,a0c9bac6-0e29-4190-8d53-5d05eb641da4,8113f4e7-bef2-4fe9-acb4-a5886a694db9,6c714c91-5b2f-4d90-8c27-4c4a167f665b,3219ff0d-5972-44da-9e26-d9b5a2f0e2e7,ba44cb0b-f898-4134-8520-f1b5c789d42c,a3cfb401-8b2b-48c9-81db-ee5b6addcdd6,d778542e-67be-42eb-91bb-934b70dd3b74,20e791f5-aeee-49ac-a25d-c283a722e8f2,db0c62a7-f55d-4fa7-a487-a7c6ee9a3d02</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED600_DRPRDRE_1467db108523e4855cf4c59eef287a37">
            <Private type="ABB_FunctionRefs">a2379a64-9256-4444-846e-9e2d805e293d</Private>
            <DOI name="RcdMade" desc="If true, disturbance recording has been completed.">
              <DAI name="stVal" desc="Disturbance recording made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Disturbance recording made" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Disturbance recording made" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltNum" desc="Fault number; number allocation is a local issue.">
              <DAI name="stVal" desc="Disturbance fault number" sAddr="/INS/ST/INT32/+/dchg/+/App9.DRep.1.OUT.87.Value,33,30" />
              <DAI name="q" desc="Disturbance fault number" sAddr="/INS/ST/Quality/+/qchg/+/App9.DRep.1.OUT.87.Value,33,100" />
              <DAI name="t" desc="Disturbance fault number" sAddr="/INS/ST/Timestamp/+/none/+/App9.DRep.1.OUT.87.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App9.DRep.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App9.DRep.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App9.DRep.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App9.DRep.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App9.DRep.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App9.DRep.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App9.DRep.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App9.DRep.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App9.DRep.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App9.DRep.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App9.DRep.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="5" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">10f5c52a-b46e-456b-9004-3be1e3b41fa9</Private>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.5.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.5.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.5.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.5.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED600_LMBRFLO_fdb9d5c7b958ad6d24a37ad8f00aa826">
            <Private type="ABB_FunctionRefs">e386166d-2c23-4e0a-86b4-a516c00a725a</Private>
            <DOI name="FltLoop" desc="Designates kind of fault loop.">
              <DAI name="stVal" desc="Fault loop" sAddr="/ENS/ST/Enum/+/dchg/FaultLoopKind/App1.FAULTLOC.1.OUT.5.Value,33,30" />
              <DAI name="q" desc="Fault loop" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.5.Value,33,100" />
              <DAI name="t" desc="Fault loop" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.5.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.FAULTLOC.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltZ" desc="Fault impedance.">
              <SDI name="cVal">
                <SDI name="mag">
                  <DAI name="f" desc="Reactive distance to fault" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.3.Value,148,27" />
                </SDI>
              </SDI>
              <DAI name="q" desc="Reactive distance to fault" sAddr="/CMV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.3.Value,148,100" />
              <DAI name="t" desc="Reactive distance to fault" sAddr="/CMV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.3.Value,148,32" />
              <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FltDiskm" desc="Fault distance [km].">
              <SDI name="mag">
                <DAI name="f" desc="Distance to fault in line length unit" sAddr="/MV/MX/FLOAT32/+/dchg/+/App1.FAULTLOC.1.OUT.1.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Distance to fault in line length unit" sAddr="/MV/MX/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.1.Value,148,100" />
              <DAI name="t" desc="Distance to fault in line length unit" sAddr="/MV/MX/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.1.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.FAULTLOC.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.FAULTLOC.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.FAULTLOC.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.FAULTLOC.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.FAULTLOC.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="FltClcMade" desc="Fault calculation made">
              <DAI name="stVal" desc="Fault calculation made" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FAULTLOC.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Fault calculation made" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FAULTLOC.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Fault calculation made" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FAULTLOC.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SP16" lnClass="GAPC" inst="1" lnType="ABBIED600_SP16GAPC_9ab52256cef22da9a62d28998d2220bc">
            <Private type="ABB_FunctionRefs">9fdbe4cb-0670-4b58-be13-c2edb62c7e49</Private>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 1 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Output 1 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Output 1 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.GGIOSP16.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.GGIOSP16.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.GGIOSP16.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.GGIOSP16.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.GGIOSP16.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="Ind10" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 10 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Output 10 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Output 10 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind11" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 11 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Output 11 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Output 11 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind12" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 12 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Output 12 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Output 12 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind13" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 13 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Output 13 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Output 13 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind14" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 14 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Output 14 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Output 14 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind15" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 15 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Output 15 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Output 15 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind16" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 16 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Output 16 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Output 16 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 2 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Output 2 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Output 2 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 3 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Output 3 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Output 3 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind4" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 4 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Output 4 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Output 4 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind5" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 5 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Output 5 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Output 5 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind6" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 6 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Output 6 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Output 6 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind7" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 7 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Output 7 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Output 7 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind8" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 8 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Output 8 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Output 8 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind9" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output 9 status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.GGIOSP16.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Output 9 status" sAddr="/SPS/ST/Quality/+/qchg/+/App1.GGIOSP16.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Output 9 status" sAddr="/SPS/ST/Timestamp/+/none/+/App1.GGIOSP16.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="1" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">2e7243e7-d216-4bca-b0e8-e2cc0d132979</Private>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="2" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">b2dff05b-213b-480e-be02-4fe1c0a5ed94</Private>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="OR function betweeen inputs 1 to 16" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.SIGNALMATRIX_C.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="Ind2" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 17 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Ind3" desc="If true, indication n is present.">
              <DAI name="stVal" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,13" />
              <DAI name="q" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,100" />
              <DAI name="t" desc="OR function between inputs 1 to 32" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SIGNALMATRIX_C.2.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SP" lnClass="GAPC" inst="1" lnType="ABBIED600_SPGAPC_d6f7663cb404d9081a1e74ed3b3a4003">
            <Private type="ABB_FunctionRefs">a00bc0d0-e2ba-48d5-b77d-6236911501a7</Private>
            <DOI name="Ind1" desc="If true, indication n is present.">
              <DAI name="stVal" desc="Output status" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Output status" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Output status" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.GGIOSP.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.GGIOSP.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.GGIOSP.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.GGIOSP.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.GGIOSP.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.GGIOSP.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.GGIOSP.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.GGIOSP.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.GGIOSP.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.GGIOSP.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.GGIOSP.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.GGIOSP.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.GGIOSP.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.GGIOSP.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.GGIOSP.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.GGIOSP.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED600_ETPMMTR_3991b779f33f8fb0f052347e9987d1db">
            <Private type="ABB_FunctionRefs">a0c9bac6-0e29-4190-8d53-5d05eb641da4</Private>
            <DOI name="SupWh" desc="Real energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_B.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.29.Value,33,100" />
              <DAI name="t" desc="Accumulated reverse active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.29.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active reverse accumulated energy value " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_B.1.PARAM.8.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SupVArh" desc="Reactive energy supply (default direction: towards busbar).">
              <DAI name="actVal" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_B.1.OUT.31.Value,33,30" />
              <DAI name="q" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.31.Value,33,100" />
              <DAI name="t" desc="Accumulated reverse reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.31.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive reverse accumulated energy value" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_B.1.PARAM.10.Value,-1,-1">
                <Val>100</Val>
              </DAI>
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdWh" desc="Real energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_B.1.OUT.28.Value,33,30" />
              <DAI name="q" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.28.Value,33,100" />
              <DAI name="t" desc="Accumulated forward active energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.28.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for active forward energy of set interval " sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_B.1.PARAM.11.Value,-1,-1" />
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DmdVArh" desc="Reactive energy demand (direction: from busbar).">
              <DAI name="actVal" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/INT64/+/dchg/+/App4.MEASENER_B.1.OUT.30.Value,33,30" />
              <DAI name="q" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.30.Value,33,100" />
              <DAI name="t" desc="Accumulated forward reactive energy value (BCR) " sAddr="/BCR/ST/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.30.Value,33,32" />
              <DAI name="pulsQty" desc="Pulse quantity for reactive forward energy of set interval" sAddr="/BCR/CF/FLOAT32/+/dchg/+/App4.MEASENER_B.1.PARAM.13.Value,-1,-1" />
              <DAI name="d" sAddr="/BCR/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/BCR/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.MEASENER_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASENER_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASENER_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASENER_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASENER_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASENER_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASENER_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.MEASENER_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="EnValRs" desc="Reset of accumulated energy">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_B.1.ISPC.1.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_B.1.ISPC.1.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="MaxDmdW" desc="Maximum active power demand for set interval (default demand direction: energy flow from busbar away)">
              <SDI name="mag">
                <DAI name="f" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.15.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.15.Value,148,100" />
              <DAI name="t" desc="Maximum forward active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.15.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="MaxDmdVA" desc="Maximum reactive power demand for set interval (default demand direction: energy flow from busbar away)">
              <SDI name="mag">
                <DAI name="f" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.23.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.23.Value,148,100" />
              <DAI name="t" desc="Maximum forward reactive power demand value for set interval " sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.23.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="MaxSupW" desc="Maximum active power supply for set interval (default supply direction: energy flow from busbar away)">
              <SDI name="mag">
                <DAI name="f" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.19.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.19.Value,148,100" />
              <DAI name="t" desc="Maximum reverse active power demand value for set interval" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.19.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="MaxSupVA" desc="Maximum reactive power supply for set interval (default supply direction: energy flow from busbar away)">
              <SDI name="mag">
                <DAI name="f" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASENER_B.1.OUT.27.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASENER_B.1.OUT.27.Value,148,100" />
              <DAI name="t" desc="Maximum reactive power demand value in reverse direction" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASENER_B.1.OUT.27.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="MaxValRs" desc="Reset maximum demands">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASENER_B.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.MEASENER_B.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED600_CVMMXN_64ebcaf01e33e93c0cb169c62bba1180">
            <Private type="ABB_FunctionRefs">8113f4e7-bef2-4fe9-acb4-a5886a694db9</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Amp" desc="Non-phase-related AC rms current.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated current range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_A.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Calculated current magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.79.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.80.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_A.1.OUT.24.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.69.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.70.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.71.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.72.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.73.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.74.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.75.Value,-1,-1">
                    <Val>5</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of IBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.76.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Vol" desc="Non-phase-related AC rms voltage.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Calculated voltage range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_A.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,100" />
              <DAI name="t" desc="Calculated voltage magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.67.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.68.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_A.1.OUT.20.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.57.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.58.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.59.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.60.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.61.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.62.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.63.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of UBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.64.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Watt" desc="Non-phase-related AC real power.">
              <SDI name="mag">
                <DAI name="f" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Active Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_A.1.OUT.7.Value,33,30" />
              <DAI name="q" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,100" />
              <DAI name="t" desc="Active Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.31.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.32.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_A.1.OUT.6.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.21.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.22.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.23.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.24.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.25.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.26.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.27.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.28.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmpr" desc="Non-phase-related AC reactive power.">
              <SDI name="mag">
                <DAI name="f" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Reactive Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_A.1.OUT.11.Value,33,30" />
              <DAI name="q" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,100" />
              <DAI name="t" desc="Reactive Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.43.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.44.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_A.1.OUT.10.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.33.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.34.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.35.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.36.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.37.Value,-1,-1">
                    <Val>-120</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.38.Value,-1,-1">
                    <Val>-150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.39.Value,-1,-1">
                    <Val>-200</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.40.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VolAmp" desc="Non-phase-related AC apparent power.">
              <SDI name="mag">
                <DAI name="f" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Apparent Power range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_A.1.OUT.3.Value,33,30" />
              <DAI name="q" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,100" />
              <DAI name="t" desc="Apparent Power magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.19.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.20.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_A.1.OUT.2.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.9.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.10.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.11.Value,-1,-1">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.12.Value,-1,-1">
                    <Val>120</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.13.Value,-1,-1">
                    <Val>80</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.14.Value,-1,-1">
                    <Val>60</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.15.Value,-1,-1">
                    <Val>50</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value in % of SBase" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.16.Value,-1,-1">
                    <Val>200</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PwrFact" desc="Non-phase-related AC power factor.">
              <SDI name="mag">
                <DAI name="f" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,27" />
              </SDI>
              <DAI name="range" desc="Power Factor range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_A.1.OUT.15.Value,33,30" />
              <DAI name="q" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,100" />
              <DAI name="t" desc="Power Factor magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.55.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.56.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_A.1.OUT.14.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.45.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.46.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.47.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.48.Value,-1,-1">
                    <Val>0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.49.Value,-1,-1">
                    <Val>-0.8</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.50.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.51.Value,-1,-1">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.52.Value,-1,-1">
                    <Val>1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Hz" desc="Frequency [Hz].">
              <SDI name="mag">
                <DAI name="f" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,27" />
              </SDI>
              <DAI name="range" desc="System frequency range" sAddr="/MV/MX/Enum/+/dchg/RangeKind/App4.MEASURE_POWER_A.1.OUT.29.Value,33,30" />
              <DAI name="q" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,100" />
              <DAI name="t" desc="System frequency magnitude of deadband value" sAddr="/MV/MX/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.Value,148,32" />
              <DAI name="subEna" desc="Enable substitution" sAddr="/MV/SV/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.PARAM.91.Value,-1,-1" />
              <SDI name="subMag">
                <DAI name="f" desc="Substituted value" sAddr="/MV/SV/FLOAT32/+/none/+/App4.MEASURE_POWER_A.1.PARAM.92.Value,-1,-1" />
              </SDI>
              <DAI name="subQ" desc="Substituted quality" sAddr="/MV/SV/Quality/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/MV/SV/VisString64/+/none/+/App4.MEASURE_POWER_A.1.OUT.28.SubID,-1,-1" />
              <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.81.Value,-1,-1">
                <Val>10</Val>
              </DAI>
              <DAI name="zeroDb" desc="Zero point clamping in 0,001% of range" sAddr="/MV/CF/INT32U/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.82.Value,-1,-1">
                <Val>500</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" desc="High High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.83.Value,-1,-1">
                    <Val>65</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" desc="High limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.84.Value,-1,-1">
                    <Val>63</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" desc="Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.85.Value,-1,-1">
                    <Val>47</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" desc="Low Low limit (physical value)" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.86.Value,-1,-1">
                    <Val>45</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" desc="Minimum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.87.Value,-1,-1">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" desc="Maximum value" sAddr="/MV/CF/FLOAT32/+/dchg/+/App4.MEASURE_POWER_A.1.PARAM.88.Value,-1,-1">
                    <Val>70</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.MEASURE_POWER_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED600_CMMXU_c5d2b72432a36ce00570ec0906fc79e2">
            <Private type="ABB_FunctionRefs">6c714c91-5b2f-4d90-8c27-4c4a167f665b</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="A" desc="Phase to ground/phase to neutral three phase currents.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.1.OUT.3.Value,33,30" />
                <DAI name="q" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,100" />
                <DAI name="t" desc="IL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.1.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Zero point clamping" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.7.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.1.OUT.11.Value,33,30" />
                <DAI name="q" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,100" />
                <DAI name="t" desc="IL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.1.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Zero point clamping" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.31.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="IL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.1.OUT.19.Value,33,30" />
                <DAI name="q" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,100" />
                <DAI name="t" desc="IL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.1.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.1.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <DAI name="zeroDb" desc="Zero point clamping" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.55.Value,-1,-1">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.1.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED600_VMMXU_6f654a635bfe96b3094dc3ad4c11fdaf">
            <Private type="ABB_FunctionRefs">3219ff0d-5972-44da-9e26-d9b5a2f0e2e7</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PPV" desc="Phase to phase voltages.">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL12 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.11.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL12 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.11.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL23 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.11.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL23 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.11.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL31 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.11.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL31 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.11.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.11.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.11.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.11.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED600_CMSQI_331209c084284ca83df811293f99d78d">
            <Private type="ABB_FunctionRefs">ba44cb0b-f898-4134-8520-f1b5c789d42c</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqA" desc="Absolute measured values of positive, negative and zero sequence components of the current (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="3I0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.17.OUT.3.Value,33,30" />
                <DAI name="q" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,100" />
                <DAI name="t" desc="3I0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.17.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.17.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.17.OUT.11.Value,33,30" />
                <DAI name="q" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,100" />
                <DAI name="t" desc="I1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.17.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.17.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="I2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.17.OUT.19.Value,33,30" />
                <DAI name="q" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,100" />
                <DAI name="t" desc="I2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.17.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.17.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.17.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of IBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of IBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.17.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.17.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED600_VMSQI_51f043b2a302ecdf4e80186a2010ca63">
            <Private type="ABB_FunctionRefs">a3cfb401-8b2b-48c9-81db-ee5b6addcdd6</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SeqV" desc="Absolute measured positive, negative and zero sequence voltage components (its sequence type 'seqT'='pos-neg-zero').">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="3U0 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.23.OUT.3.Value,33,30" />
                <DAI name="q" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,100" />
                <DAI name="t" desc="3U0 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.23.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.23.OUT.11.Value,33,30" />
                <DAI name="q" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,100" />
                <DAI name="t" desc="U1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.23.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="U2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.23.OUT.19.Value,33,30" />
                <DAI name="q" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,100" />
                <DAI name="t" desc="U2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.23.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.23.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.23.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <DAI name="seqT" sAddr="/SEQ/MX/Enum/+/none/SequenceKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SEQ/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SEQ/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.23.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8">
            <Private type="ABB_FunctionRefs">d778542e-67be-42eb-91bb-934b70dd3b74</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.29.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.29.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.29.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.29.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.29.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.29.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.29.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.29.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.29.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="2" lnType="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8">
            <Private type="ABB_FunctionRefs">20e791f5-aeee-49ac-a25d-c283a722e8f2</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.30.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.30.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.30.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.30.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.30.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.30.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.30.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.30.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.30.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.30.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.30.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.30.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="3" lnType="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8">
            <Private type="ABB_FunctionRefs">db0c62a7-f55d-4fa7-a487-a7c6ee9a3d02</Private>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.THREEPHSIGMON_B.31.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.31.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.31.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PhV" desc="Phase to ground (line) voltages.">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.OUT.2.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL1 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.31.OUT.3.Value,33,30" />
                <DAI name="q" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.31.OUT.2.Value,148,100" />
                <DAI name="t" desc="UL1 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.31.OUT.2.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.31.PARAM.16.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.31.PARAM.17.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.31.OUT.2.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.31.OUT.2.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.6.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.8.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.9.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.10.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.11.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.12.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.13.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.OUT.10.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL2 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.31.OUT.11.Value,33,30" />
                <DAI name="q" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.31.OUT.10.Value,148,100" />
                <DAI name="t" desc="UL2 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.31.OUT.10.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.31.PARAM.40.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.31.PARAM.41.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.31.OUT.10.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.31.OUT.10.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.30.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.32.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.33.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.34.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.35.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.36.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.37.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.OUT.18.Value,148,27" />
                  </SDI>
                </SDI>
                <DAI name="range" desc="UL3 Amplitude range" sAddr="/CMV/MX/Enum/+/dchg/RangeKind/App4.THREEPHSIGMON_B.31.OUT.19.Value,33,30" />
                <DAI name="q" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Quality/+/qchg/+/App4.THREEPHSIGMON_B.31.OUT.18.Value,148,100" />
                <DAI name="t" desc="UL3 Amplitude, magnitude of reported value" sAddr="/CMV/MX/Timestamp/+/none/+/App4.THREEPHSIGMON_B.31.OUT.18.Value,148,32" />
                <DAI name="subEna" desc="Enable substitution" sAddr="/CMV/SV/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.31.PARAM.64.Value,-1,-1" />
                <SDI name="subCVal">
                  <SDI name="mag">
                    <DAI name="f" desc="Substituted value" sAddr="/CMV/SV/FLOAT32/+/none/+/App4.THREEPHSIGMON_B.31.PARAM.65.Value,-1,-1" />
                  </SDI>
                </SDI>
                <DAI name="subQ" desc="Substituted quality" sAddr="/CMV/SV/Quality/+/none/+/App4.THREEPHSIGMON_B.31.OUT.18.SubQ,-1,-1" />
                <DAI name="subID" desc="Substituted identifier" sAddr="/CMV/SV/VisString64/+/none/+/App4.THREEPHSIGMON_B.31.OUT.18.SubID,-1,-1" />
                <DAI name="db" desc="Cycl: Report interval (s), Db: In % of range, Int Db: In %s" sAddr="/CMV/CF/INT32U/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.54.Value,-1,-1">
                  <Val>10</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" desc="High High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.56.Value,-1,-1">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" desc="High limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.57.Value,-1,-1">
                      <Val>120</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" desc="Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.58.Value,-1,-1">
                      <Val>80</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" desc="Low Low limit in % of UBase" sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.59.Value,-1,-1">
                      <Val>60</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" desc="Minimum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.60.Value,-1,-1">
                      <Val>50</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" desc="Maximum value in % of UBase " sAddr="/CMV/CF/FLOAT32/+/dchg/+/App4.THREEPHSIGMON_B.31.PARAM.61.Value,-1,-1">
                      <Val>200</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <DAI name="d" sAddr="/CMV/DC/VisString255/+/none/+/-1,-1,-1" />
                <DAI name="dU" sAddr="/CMV/DC/Unicode255/+/none/+/-1,-1,-1" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.31.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.THREEPHSIGMON_B.31.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.THREEPHSIGMON_B.31.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.THREEPHSIGMON_B.31.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.THREEPHSIGMON_B.31.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.THREEPHSIGMON_B.31.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.THREEPHSIGMON_B.31.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.THREEPHSIGMON_B.31.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.THREEPHSIGMON_B.31.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.THREEPHSIGMON_B.31.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_2332733d39883b1bde516b7d591a8bc9">
            <Private type="ABB_FunctionRefs">87eeccde-ffdb-4b2d-9e72-859cc6507fd2,bf380192-d88d-4bca-bb3c-c0b0d0c8a561,9a486292-ae1a-4ad4-991d-141806b3b5bf,d4068d02-5355-42f4-aaea-59c595d1ab80,c106b9bb-4435-4c21-85fc-2dea7e5e6f8b,a564c74d-adbb-4cd3-a5a5-43c24828fca4,c55a4c7a-c26a-479c-8149-1910de70f3b6,4a97db9c-3d4b-4597-8556-0eecfb089d34,71748db5-144a-4763-9a9d-d4ea8ff13c8a,b1fac346-b8ab-464f-9822-20444a74fdd0,1ccdd534-4b74-4ed3-b2c6-69ab2715cf8f,67edfe43-e79a-44b9-8108-d7781f2eb5f1,8d9ee8f0-70ad-401e-a0bb-be1516de8110,8423a69f-bf5f-4d96-bb43-6f7c72ffae20,71f78529-c150-447d-83c0-21420d5325f7,0e0d40e4-d345-4648-8ac9-fafa9d9cf114,49e3aec8-8b36-4e64-af81-63e739b363ab,662c55e9-163f-46cb-b85f-73acd09c4973,5fe1bfc3-58f7-4aad-89f4-48e30462f6c4,aca7de37-713a-46b2-a081-10cafc16466c</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED600_CCRBRF_451ea5573291a497c90163b98c7919b7">
            <Private type="ABB_FunctionRefs">bf380192-d88d-4bca-bb3c-c0b0d0c8a561</Private>
            <DOI name="OpEx" desc="If its ‘general’=true, breaker failure function has issued an &quot;external trip&quot;, to a circuit breaker other than the faulty one, to switch off the grid fault.">
              <DAI name="general" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Back-up trip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpIn" desc="If its ‘general’=true, breaker failure function has issued a bay &quot;internal trip&quot; (i.e., retrip), after a trip of a protection function to a (possibly faulty) breaker was not successful.">
              <DAI name="general" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Retrip by breaker failure protection function phase L1" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Retrip by breaker failure protection function phase L2" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Retrip by breaker failure protection function phase L3" sAddr="/ACT/ST/BOOLEAN/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value/dchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Retrip by breaker failure protection function" sAddr="/ACT/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.BREAKERFAILUREFUNC_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="ZCV" lnClass="PSOF" inst="1" lnType="ABBIED600_ZCVPSOF_de69770d40382ba503a91602695eda16">
            <Private type="ABB_FunctionRefs">9a486292-ae1a-4ad4-991d-141806b3b5bf</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.AUTSWITCHONTOFLTLOG_E.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="ZC" lnClass="PSCH" inst="1" lnType="ABBIED600_ZCPSCH_508212e9ee02e39fdc327f395b3be94c">
            <Private type="ABB_FunctionRefs">d4068d02-5355-42f4-aaea-59c595d1ab80</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.COMMLOGIC_DIST_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.COMMLOGIC_DIST_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.COMMLOGIC_DIST_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="Rx" desc="Carrier Signal received from Communication Logic">
              <DAI name="stVal" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tx" desc="Carrier Send">
              <DAI name="stVal" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TxBlkStop" desc="Stops sending blocking signal to remote end">
              <DAI name="stVal" desc="Stops the blocking signal to remote end " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.COMMLOGIC_DIST_C.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Stops the blocking signal to remote end " sAddr="/SPS/ST/Quality/+/qchg/+/App1.COMMLOGIC_DIST_C.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Stops the blocking signal to remote end " sAddr="/SPS/ST/Timestamp/+/none/+/App1.COMMLOGIC_DIST_C.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="ZCRW" lnClass="PSCH" inst="1" lnType="ABBIED600_ZCRWPSCH_b109cc082530115b2a66096cf59d6bac">
            <Private type="ABB_FunctionRefs">c106b9bb-4435-4c21-85fc-2dea7e5e6f8b</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from weak end infeed logic in phase L1" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from weak end infeed logic in phase L2" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from weak end infeed logic in phase L3" sAddr="/ACT/ST/BOOLEAN/App1.REVCURRWEILOGIC_A.1.OUT.2.Value/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWei" desc="If true, the permissive information 'TxPrm' is being sent as echo signal or from the weak end infeed.">
              <DAI name="stVal" desc="Carrier send by WEI logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWeiOp" desc="If true, the operate 'Op' is from the weak end infeed or echo function (typically with undervoltage control).">
              <DAI name="stVal" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.REVCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="RvABlk" desc="Block signal from current reversal function">
              <DAI name="stVal" desc="Operation of current reversal logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Operation of current reversal logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Operation of current reversal logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rx" desc="Carrier Signal received from Communication Logic">
              <DAI name="stVal" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tx" desc="Carrier Send">
              <DAI name="stVal" desc="Carrier send by WEI logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Quality/+/qchg/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Carrier send by WEI logic" sAddr="/SPS/ST/Timestamp/+/none/+/App1.REVCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="ZMQ" lnClass="PDIS" inst="1" lnType="ABBIED600_ZMQPDIS_cbb9d80e6947230a7f43b58e89ecd7ea">
            <Private type="ABB_FunctionRefs">a564c74d-adbb-4cd3-a5a5-43c24828fca4</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/App1.DISTANCE_SE95Z1_A.1.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="ZM" lnClass="RPSB" inst="1" lnType="ABBIED600_ZMRPSB_05104dd2598ccdb7f2460699a147c2e1">
            <Private type="ABB_FunctionRefs">c55a4c7a-c26a-479c-8149-1910de70f3b6</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Power swing detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Power swing detected" sAddr="/ACD/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/ACD/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkZn" desc="If true, this function has blocked the operation of protection for a specific protection zone (i.e., the instance of PDIS associated to the instance of RPSB).">
              <DAI name="stVal" desc="Power swing detected" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Power swing detected" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Power swing detected" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.POWERSWINGDET_SE95_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="FUF" lnClass="SPVC" inst="1" lnType="ABBIED600_FUFSPVC_478f2495c21f6ca6a97b0ba07ed095f1">
            <Private type="ABB_FunctionRefs">4a97db9c-3d4b-4597-8556-0eecfb089d34</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SigFailAlm" desc="Indication of signal failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FailVCirc" desc="Voltage circuit failure">
              <DAI name="stVal" desc="General start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="General start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="General start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str3Ph" desc="Three-phase start of function">
              <DAI name="stVal" desc="Three-phase start of function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Three-phase start of function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Three-phase start of function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="StrRst" desc="Start of current and voltage controlled function">
              <DAI name="stVal" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start of current and voltage controlled function" sAddr="/SPS/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.FUSEFAILSUPVN_RFUF_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="FDPS" lnClass="PDIS" inst="1" lnType="ABBIED600_FDPSPDIS_485b1de0e3c204f575ca300128f311bf">
            <Private type="ABB_FunctionRefs">71748db5-144a-4763-9a9d-d4ea8ff13c8a</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start in any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/App1.PHSELNLOGIC_SE95_B.1.OUT.33.Value,33,30" />
              <DAI name="phsA" desc="Non directional start in L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsA" desc="Integer coded info about direction of fault, phase L1" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/App1.PHSELNLOGIC_SE95_B.1.OUT.34.Value,33,30" />
              <DAI name="phsB" desc="Non directional start in L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.9.Value,140,13" />
              <DAI name="dirPhsB" desc="Integer coded info about direction of fault, phase L2" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/App1.PHSELNLOGIC_SE95_B.1.OUT.35.Value,33,30" />
              <DAI name="phsC" desc="Non directional start in L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.10.Value,140,13" />
              <DAI name="dirPhsC" desc="Integer coded info about direction of fault, phase L3" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/App1.PHSELNLOGIC_SE95_B.1.OUT.36.Value,33,30" />
              <DAI name="q" desc="Start in any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="Start in any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip output" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,13" />
              <DAI name="q" desc="Trip output" sAddr="/ACT/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,100" />
              <DAI name="t" desc="Trip output" sAddr="/ACT/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.29.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.PHSELNLOGIC_SE95_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="Str1Phs" desc="Single-phase fault detected in forward direction">
              <DAI name="stVal" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Start in forward direction for single-phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str2Phs" desc="Two-phase fault detected in forward direction">
              <DAI name="stVal" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Start in forward direction for two- phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str3Phs" desc="Three-phase fault detected in forward direction">
              <DAI name="stVal" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/Quality/+/qchg/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Start in forward direction for thre-phase fault" sAddr="/SPS/ST/Timestamp/+/none/+/App1.PHSELNLOGIC_SE95_B.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="ZMQA" lnClass="PDIS" inst="2" lnType="ABBIED600_ZMQAPDIS_38d000a81f808e095fe6678b26d2b076">
            <Private type="ABB_FunctionRefs">b1fac346-b8ab-464f-9822-20444a74fdd0</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/App1.DISTANCE_SE95Z1_A.2.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="ZMQA" lnClass="PDIS" inst="3" lnType="ABBIED600_ZMQAPDIS_38d000a81f808e095fe6678b26d2b076">
            <Private type="ABB_FunctionRefs">1ccdd534-4b74-4ed3-b2c6-69ab2715cf8f</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/App1.DISTANCE_SE95Z1_A.3.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="ZMQA" lnClass="PDIS" inst="4" lnType="ABBIED600_ZMQAPDIS_38d000a81f808e095fe6678b26d2b076">
            <Private type="ABB_FunctionRefs">67edfe43-e79a-44b9-8108-d7781f2eb5f1</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,13" />
              <DAI name="dirGeneral" desc="Integer coded info about general direction of fault" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/App1.DISTANCE_SE95Z1_A.4.OUT.9.Value,33,30" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,100" />
              <DAI name="t" desc="General Start, issued from any phase or loop" sAddr="/ACD/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip due to distance fault. The trip itself is issued by PTRC.">
              <DAI name="general" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value/dchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.5.Value,140,13" />
              <DAI name="q" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,100" />
              <DAI name="t" desc="General Trip, issued from any phase or loop" sAddr="/ACT/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.DISTANCE_SE95Z1_A.4.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED600_PHPIOC_913c4a98cfe1012b385a64e20939f61a">
            <Private type="ABB_FunctionRefs">8d9ee8f0-70ad-401e-a0bb-be1516de8110</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from any phase" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_B.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_B.1.OUT.0.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_B.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_B.1.OUT.1.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.OVERCURRINST_B.1.OUT.3.Value/dchg/+/App1.OVERCURRINST_B.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Trip signal from any phase" sAddr="/ACT/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from any phase" sAddr="/ACT/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.OVERCURRINST_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.OVERCURRINST_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.OVERCURRINST_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.OVERCURRINST_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.OVERCURRINST_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED600_EFPIOC_f5561f7934fc4cd78dea9868fda40aa5">
            <Private type="ABB_FunctionRefs">8423a69f-bf5f-4d96-bb43-6f7c72ffae20</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.RESCURRINST_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.RESCURRINST_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.RESCURRINST_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.RESCURRINST_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.RESCURRINST_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.RESCURRINST_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="LC" lnClass="PTTR" inst="1" lnType="ABBIED600_LCPTTR_cd01b38034217c8c25f0113862d194b1">
            <Private type="ABB_FunctionRefs">71f78529-c150-447d-83c0-21420d5325f7</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start Signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start Signal" sAddr="/ACD/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start Signal" sAddr="/ACD/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AlmThm" desc="If true, the thermal alarm is active.">
              <DAI name="stVal" desc="Alarm signal" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Alarm signal" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Alarm signal" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tmp" desc="Temperature for thermal load (typically in °C).">
              <SDI name="mag">
                <DAI name="f" desc="Calculated temperature of the device" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated temperature of the device" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,100" />
              <DAI name="t" desc="Calculated temperature of the device" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.0.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpRl" desc="Relation of temperature and maximum temperature (e.g., 'Tmp'/'TmpMax').">
              <SDI name="mag">
                <DAI name="f" desc="Temperature relative to operate temperature" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,100" />
              <DAI name="t" desc="Temperature relative to operate temperature" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.9.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="SenFlt" desc="Error signal from the temperature sensor">
              <DAI name="stVal" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Error signal from the temperature sensor" sAddr="/SPS/ST/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TmpAmb" desc="Ambient temperature used in the calculation">
              <SDI name="mag">
                <DAI name="f" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/FLOAT32/+/dchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Quality/+/qchg/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,100" />
              <DAI name="t" desc="Ambient temperature used in the calculations" sAddr="/MV/MX/Timestamp/+/none/+/App4.OVLOADTHERM_1TIMCONS_B.1.OUT.7.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="ECRW" lnClass="PSCH" inst="1" lnType="ABBIED600_ECRWPSCH_9f6dfcd1aebd8f1ea8dc06a5d8896ff2">
            <Private type="ABB_FunctionRefs">0e0d40e4-d345-4648-8ac9-fafa9d9cf114</Private>
            <DOI name="TxPrm" desc="If its ‘general’=true, the function is to transmit teleprotection permissive signal to the other side.">
              <DAI name="general" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxPrm1" desc="If its ‘general’=true, the function received teleprotection permissive signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWei" desc="If true, the permissive information 'TxPrm' is being sent as echo signal or from the weak end infeed.">
              <DAI name="stVal" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Permissive signal transmitted as echo signal or in case of weak end infeed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EchoWeiOp" desc="If true, the operate 'Op' is from the weak end infeed or echo function (typically with undervoltage control).">
              <DAI name="stVal" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from weak end infeed logic" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.REVRESCURRWEILOGIC_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="EC" lnClass="PSCH" inst="1" lnType="ABBIED600_ECPSCH_6ce7cd8a2d7b2f64c9b04a0cab26b03d">
            <Private type="ABB_FunctionRefs">49e3aec8-8b36-4e64-af81-63e739b363ab</Private>
            <DOI name="TxPrm" desc="If its ‘general’=true, the function is to transmit teleprotection permissive signal to the other side.">
              <DAI name="general" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal transmitted to remote end" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="RxPrm1" desc="If its ‘general’=true, the function received teleprotection permissive signal from the other side n, for monitoring purposes (i.e., it is not used to transfer the information to the receiver, but only to indicate that the information has been transmitted).">
              <DAI name="general" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Teleprotection permissive signal received from remote end" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal by communication scheme logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.1.Value,140,32" />
