              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.COMMLOG_RESOVCURR_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="Rx" desc="Carrier Signal received from Communication Logic">
              <DAI name="stVal" desc="Carrier Receive from Communication Scheme Logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Carrier Receive from Communication Scheme Logic" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Carrier Receive from Communication Scheme Logic" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Tx" desc="Carrier Send">
              <DAI name="stVal" desc="Carrier Send by Communication Scheme Logic" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Carrier Send by Communication Scheme Logic" sAddr="/SPS/ST/Quality/+/qchg/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Carrier Send by Communication Scheme Logic" sAddr="/SPS/ST/Timestamp/+/none/+/App2.COMMLOG_RESOVCURR_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="BRC" lnClass="PTOC" inst="1" lnType="ABBIED600_BRCPTOC_d849199d77b19a54733d3f67f7b00143">
            <Private type="ABB_FunctionRefs">662c55e9-163f-46cb-b85f-73acd09c4973</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal of the protection logic" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal of the protection logic" sAddr="/ACD/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal of the protection logic" sAddr="/ACD/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Operate signal of the protection logic" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Operate signal of the protection logic" sAddr="/ACT/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.BROKENCONDMON_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.BROKENCONDMON_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED600_LOVPTUV_b9e525a718053c3411cea0d70b74c90b">
            <Private type="ABB_FunctionRefs">5fe1bfc3-58f7-4aad-89f4-48e30462f6c4</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal" sAddr="/ACT/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal" sAddr="/ACT/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.LOSSOFVOLTAGECHECK_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="CC" lnClass="PDSC" inst="1" lnType="ABBIED600_CCPDSC_f96064d274afe6226c6f3a8cef23f2d1">
            <Private type="ABB_FunctionRefs">aca7de37-713a-46b2-a081-10cafc16466c</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip condition TRUE, waiting for time delay" sAddr="/ACD/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACD/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal to CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Trip signal to CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Trip signal to CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ACT/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.POLEDISCCURRCONT_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_2332733d39883b1bde516b7d591a8bc9">
            <Private type="ABB_FunctionRefs">87eeccde-ffdb-4b2d-9e72-859cc6507fd2,08df9043-8e30-43ea-b436-be718b20e088,cb31e9e5-dadc-4903-8941-8634fbacb595,b20dbeb0-c769-4bde-8318-2145dc6cb6f7,e853b4c1-2dcd-49de-acd0-ed004a2ef972,1260e730-707b-48ef-9d7b-c5adca428b1b,2f6324ed-ae59-49ac-9f2e-8530da4c78d7,b904641a-7164-452e-bc5f-7685049587aa,6934d77e-3303-42b1-9eb0-ec0352612dc2,f7c54246-3256-49a1-b486-535f74783763,02e48832-c43c-41a3-93d0-2289ef9d29f7,7533e2c0-c128-45ed-abd7-f43bcadeea16,eaf08f61-950f-4041-8238-a807a873204f,d86e75a2-b17c-4f39-b40e-a3e109524fe6,7dad93e4-680d-414d-a6ed-0d53fd2c8705,a94fc99d-905f-451d-b782-2eac44f44a50,aa17fe54-e280-425b-8b49-80cfe5d0c91e,c949a079-1b45-4d81-ab82-e7c649173150,d1070802-8564-4c5c-a073-2fd63f3d0c66,69e55c0d-f5e3-422f-b13c-4a8abf7b3fc9,5bb75227-6da5-40d5-bc45-22d4e691422c,c7769888-191a-4a5d-9fd7-7beaa13a5609,1aa9aa90-f6d3-48b6-aeae-1cf4fac55a36,799b8f8c-7827-46d8-a617-899604e89459,4af3332f-1857-491a-ab55-ee3d0d383c17,b40488a2-1324-407b-9fe6-213be29075af,d3e7d562-5c64-434d-b2d9-eef11566d5c3,0c0d731e-3d55-4b55-9bc9-13cde0907112</Private>
            <DOI name="Beh" desc="bb4d8a33870d5b597ca4fa2ac6f95678">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Root/Sys.IEC61850LLN0.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/Sys.IEC61850LLN0.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="S" lnClass="XCBR" inst="2" lnType="ABBIED600_SXCBR_28edb840daeb2b39c97d1a50a69115ba">
            <Private type="ABB_FunctionRefs">08df9043-8e30-43ea-b436-be718b20e088</Private>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_F.2.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.2.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.2.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_F.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_F.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_F.2.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_F.2.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_F.2.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_F.2.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.2.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.2.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_F.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_F.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_F.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_F.2.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_F.2.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_F.2.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_F.2.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_F.2.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_F.2.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_F.2.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_F.2.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.2.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.2.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.2.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.2.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.2.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.2.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.2.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.2.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.2.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.2.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.2.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.2.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.2.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.2.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.2.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.2.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.2.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.2.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.2.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.2.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_F.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_F.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_F.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_F.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_F.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_F.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_F.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_F.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XCBR" inst="1" lnType="ABBIED600_SXCBR_28edb840daeb2b39c97d1a50a69115ba">
            <Private type="ABB_FunctionRefs">cb31e9e5-dadc-4903-8941-8634fbacb595</Private>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_F.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_F.1.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_F.1.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_F.1.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_F.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_F.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_F.1.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_F.1.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.1.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.1.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.1.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_F.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_F.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XCBR" inst="3" lnType="ABBIED600_SXCBR_28edb840daeb2b39c97d1a50a69115ba">
            <Private type="ABB_FunctionRefs">b20dbeb0-c769-4bde-8318-2145dc6cb6f7</Private>
            <DOI name="CBOpCap" desc="Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.">
              <DAI name="stVal" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Enum/+/dchg/BreakerOpCapabilityKind/App1.SWITCH_F.3.OUT.18.Value,33,30" />
              <DAI name="q" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.3.OUT.18.Value,33,100" />
              <DAI name="t" desc="Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.3.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_F.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_F.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App1.SWITCH_F.3.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App1.SWITCH_F.3.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App1.SWITCH_F.3.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App1.SWITCH_F.3.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.3.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.3.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.SWITCH_F.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.SWITCH_F.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.SWITCH_F.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.SWITCH_F.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.SWITCH_F.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App1.SWITCH_F.3.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App1.SWITCH_F.3.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App1.SWITCH_F.3.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App1.SWITCH_F.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App1.SWITCH_F.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App1.SWITCH_F.3.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App1.SWITCH_F.3.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App1.SWITCH_F.3.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.3.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.3.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.3.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.3.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.3.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.3.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.3.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.3.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.3.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.3.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App1.SWITCH_F.3.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App1.SWITCH_F.3.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App1.SWITCH_F.3.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.3.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.3.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App1.SWITCH_F.3.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App1.SWITCH_F.3.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App1.SWITCH_F.3.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.3.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App1.SWITCH_F.3.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_F.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.SWITCH_F.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.SWITCH_F.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.SWITCH_F.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.SWITCH_F.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App1.SWITCH_F.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App1.SWITCH_F.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App1.SWITCH_F.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.SWITCH_F.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App1.SWITCH_F.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED600_SMPPTRC_a8e261c7a2a0bdb8aa48bd4e7a1a299f">
            <Private type="ABB_FunctionRefs">e853b4c1-2dcd-49de-acd0-ed004a2ef972</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip output signal" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.0.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from phase L1" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.1.OUT.0.Value/dchg/+/App1.TRIP_A.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.1.OUT.0.Value/dchg/+/App1.TRIP_A.1.OUT.2.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App1.TRIP_A.1.OUT.0.Value/dchg/+/App1.TRIP_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="General trip output signal" sAddr="/ACT/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="General trip output signal" sAddr="/ACT/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App1.TRIP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App1.TRIP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App1.TRIP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App1.TRIP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App1.TRIP_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCBCls" desc="Block circuit breaker reclosing">
              <DAI name="stVal" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Circuit breaker lockout output (set until reset)" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkCBRs" desc="Reset of circuit breaker blocking">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App1.TRIP_A.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App1.TRIP_A.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="SPhsTr" desc="Single phase trip">
              <DAI name="stVal" desc="Tripping single-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Tripping single-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Tripping single-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TPhsTr" desc="Three phase trip">
              <DAI name="stVal" desc="Tripping three-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Tripping three-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Tripping three-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TwPhsTr" desc="Two phase trip">
              <DAI name="stVal" desc="Tripping two-pole" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App1.TRIP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Tripping two-pole" sAddr="/SPS/ST/Quality/+/qchg/+/App1.TRIP_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Tripping two-pole" sAddr="/SPS/ST/Timestamp/+/none/+/App1.TRIP_A.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="1" lnType="ABBIED600_SCSWI_45d11059d0a8d362e5cb9fd5431ae11d">
            <Private type="ABB_FunctionRefs">1260e730-707b-48ef-9d7b-c5adca428b1b</Private>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.1.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_D.1.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_D.1.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/App4.SWITCHCTRL_D.1.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="SBOw">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.DPC.0.IEC,46,1" />
              </SDI>
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.BLKC.0.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_D.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SL" lnClass="GAPC" inst="1" lnType="ABBIED600_SLGAPC_872ca22c5c62066e6efe4280ac78224c">
            <Private type="ABB_FunctionRefs">2f6324ed-ae59-49ac-9f2e-8530da4c78d7</Private>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SELECTORSWITCH_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SELECTORSWITCH_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been disabled.">
              <DAI name="ctlModel" desc="Control model type for step cmd" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.1.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.1.SPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.1.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.1.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.1.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.1.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.1.SPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="ISCSO1" desc="(controllable) Generic integer controllable status output n.">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INC/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.1.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.1.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.OUT.16.Value,33,32" />
              <DAI name="ctlModel" desc="Control model type for jump cmd" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.1.PARAM.4.Value,-1,-1" />
              <DAI name="minVal" desc="Minimum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.1.PARAM.6.Value,-1,-1" />
              <DAI name="maxVal" desc="Maximum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.1.PARAM.7.Value,-1,-1" />
              <DAI name="stepSize" sAddr="/INC/CF/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT32/+/none/+/App4.SELECTORSWITCH_B.1.ISC.0.IEC,51,30" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.1.ISC.0.IEC,51,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/INC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.1.ISC.0.IEC,51,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.1.ISC.0.IEC,51,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.ISC.0.IEC,51,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.1.ISC.0.IEC,51,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/INC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.1.ISC.0.IEC,51,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="IntVal" desc="Integer value corresponding to Boolean inputs">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INS/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.1.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.1.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.1.OUT.16.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SL" lnClass="GAPC" inst="2" lnType="ABBIED600_SLGAPC_872ca22c5c62066e6efe4280ac78224c">
            <Private type="ABB_FunctionRefs">b904641a-7164-452e-bc5f-7685049587aa</Private>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SELECTORSWITCH_B.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SELECTORSWITCH_B.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been disabled.">
              <DAI name="ctlModel" desc="Control model type for step cmd" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.2.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.2.SPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.2.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.2.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.2.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.2.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.2.SPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="ISCSO1" desc="(controllable) Generic integer controllable status output n.">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INC/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.2.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.2.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.OUT.16.Value,33,32" />
              <DAI name="ctlModel" desc="Control model type for jump cmd" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.2.PARAM.4.Value,-1,-1" />
              <DAI name="minVal" desc="Minimum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.2.PARAM.6.Value,-1,-1" />
              <DAI name="maxVal" desc="Maximum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.2.PARAM.7.Value,-1,-1" />
              <DAI name="stepSize" sAddr="/INC/CF/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT32/+/none/+/App4.SELECTORSWITCH_B.2.ISC.0.IEC,51,30" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.2.ISC.0.IEC,51,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/INC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.2.ISC.0.IEC,51,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.2.ISC.0.IEC,51,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.ISC.0.IEC,51,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.2.ISC.0.IEC,51,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/INC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.2.ISC.0.IEC,51,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="IntVal" desc="Integer value corresponding to Boolean inputs">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INS/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.2.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.2.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.2.OUT.16.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SL" lnClass="GAPC" inst="3" lnType="ABBIED600_SLGAPC_872ca22c5c62066e6efe4280ac78224c">
            <Private type="ABB_FunctionRefs">6934d77e-3303-42b1-9eb0-ec0352612dc2</Private>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SELECTORSWITCH_B.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SELECTORSWITCH_B.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been disabled.">
              <DAI name="ctlModel" desc="Control model type for step cmd" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.3.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.3.SPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.3.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.3.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.3.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.3.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.3.SPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="ISCSO1" desc="(controllable) Generic integer controllable status output n.">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INC/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.3.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.3.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.OUT.16.Value,33,32" />
              <DAI name="ctlModel" desc="Control model type for jump cmd" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.3.PARAM.4.Value,-1,-1" />
              <DAI name="minVal" desc="Minimum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.3.PARAM.6.Value,-1,-1" />
              <DAI name="maxVal" desc="Maximum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.3.PARAM.7.Value,-1,-1" />
              <DAI name="stepSize" sAddr="/INC/CF/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT32/+/none/+/App4.SELECTORSWITCH_B.3.ISC.0.IEC,51,30" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.3.ISC.0.IEC,51,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/INC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.3.ISC.0.IEC,51,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.3.ISC.0.IEC,51,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.ISC.0.IEC,51,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.3.ISC.0.IEC,51,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/INC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.3.ISC.0.IEC,51,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="IntVal" desc="Integer value corresponding to Boolean inputs">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INS/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.3.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.3.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.3.OUT.16.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SL" lnClass="GAPC" inst="4" lnType="ABBIED600_SLGAPC_872ca22c5c62066e6efe4280ac78224c">
            <Private type="ABB_FunctionRefs">f7c54246-3256-49a1-b486-535f74783763</Private>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SELECTORSWITCH_B.4.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.4.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SELECTORSWITCH_B.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been disabled.">
              <DAI name="ctlModel" desc="Control model type for step cmd" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.4.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.4.SPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.4.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.4.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.4.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.4.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.4.SPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="ISCSO1" desc="(controllable) Generic integer controllable status output n.">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INC/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.4.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.4.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.OUT.16.Value,33,32" />
              <DAI name="ctlModel" desc="Control model type for jump cmd" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.4.PARAM.4.Value,-1,-1" />
              <DAI name="minVal" desc="Minimum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.4.PARAM.6.Value,-1,-1" />
              <DAI name="maxVal" desc="Maximum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.4.PARAM.7.Value,-1,-1" />
              <DAI name="stepSize" sAddr="/INC/CF/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT32/+/none/+/App4.SELECTORSWITCH_B.4.ISC.0.IEC,51,30" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.4.ISC.0.IEC,51,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/INC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.4.ISC.0.IEC,51,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.4.ISC.0.IEC,51,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.ISC.0.IEC,51,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.4.ISC.0.IEC,51,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/INC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.4.ISC.0.IEC,51,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.4.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="IntVal" desc="Integer value corresponding to Boolean inputs">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INS/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.4.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.4.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.4.OUT.16.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SL" lnClass="GAPC" inst="5" lnType="ABBIED600_SLGAPC_872ca22c5c62066e6efe4280ac78224c">
            <Private type="ABB_FunctionRefs">02e48832-c43c-41a3-93d0-2289ef9d29f7</Private>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SELECTORSWITCH_B.5.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.5.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SELECTORSWITCH_B.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been disabled.">
              <DAI name="ctlModel" desc="Control model type for step cmd" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.5.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.5.SPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.5.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.5.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.5.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.5.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.5.SPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="ISCSO1" desc="(controllable) Generic integer controllable status output n.">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INC/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.5.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.5.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.OUT.16.Value,33,32" />
              <DAI name="ctlModel" desc="Control model type for jump cmd" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.5.PARAM.4.Value,-1,-1" />
              <DAI name="minVal" desc="Minimum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.5.PARAM.6.Value,-1,-1" />
              <DAI name="maxVal" desc="Maximum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.5.PARAM.7.Value,-1,-1" />
              <DAI name="stepSize" sAddr="/INC/CF/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT32/+/none/+/App4.SELECTORSWITCH_B.5.ISC.0.IEC,51,30" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.5.ISC.0.IEC,51,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/INC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.5.ISC.0.IEC,51,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.5.ISC.0.IEC,51,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.ISC.0.IEC,51,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.5.ISC.0.IEC,51,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/INC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.5.ISC.0.IEC,51,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.5.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="IntVal" desc="Integer value corresponding to Boolean inputs">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INS/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.5.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.5.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.5.OUT.16.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SL" lnClass="GAPC" inst="6" lnType="ABBIED600_SLGAPC_872ca22c5c62066e6efe4280ac78224c">
            <Private type="ABB_FunctionRefs">7533e2c0-c128-45ed-abd7-f43bcadeea16</Private>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SELECTORSWITCH_B.6.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.6.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SELECTORSWITCH_B.6.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.6.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SPCSO1" desc="(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been disabled.">
              <DAI name="ctlModel" desc="Control model type for step cmd" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.6.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.6.SPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.6.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.6.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.6.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.6.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.6.SPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="ISCSO1" desc="(controllable) Generic integer controllable status output n.">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INC/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.6.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.6.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.OUT.16.Value,33,32" />
              <DAI name="ctlModel" desc="Control model type for jump cmd" sAddr="/INC/CF/Enum/+/dchg/CtlModelKind/App4.SELECTORSWITCH_B.6.PARAM.4.Value,-1,-1" />
              <DAI name="minVal" desc="Minimum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.6.PARAM.6.Value,-1,-1" />
              <DAI name="maxVal" desc="Maximum value for positions" sAddr="/INC/CF/INT32/+/dchg/+/App4.SELECTORSWITCH_B.6.PARAM.7.Value,-1,-1" />
              <DAI name="stepSize" sAddr="/INC/CF/INT32U/+/dchg/+/-1,-1,-1" />
              <DAI name="d" sAddr="/INC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT32/+/none/+/App4.SELECTORSWITCH_B.6.ISC.0.IEC,51,30" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/INC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.6.ISC.0.IEC,51,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/INC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.6.ISC.0.IEC,51,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/INC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.6.ISC.0.IEC,51,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/INC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.ISC.0.IEC,51,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/INC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.6.ISC.0.IEC,51,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/INC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.6.ISC.0.IEC,51,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.6.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.6.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SELECTORSWITCH_B.6.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SELECTORSWITCH_B.6.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.SELECTORSWITCH_B.6.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="IntVal" desc="Integer value corresponding to Boolean inputs">
              <DAI name="stVal" desc="Switch position (integer)" sAddr="/INS/ST/INT32/+/dchg/+/App4.SELECTORSWITCH_B.6.OUT.16.Value,33,30" />
              <DAI name="q" desc="Switch position (integer)" sAddr="/INS/ST/Quality/+/qchg/+/App4.SELECTORSWITCH_B.6.OUT.16.Value,33,100" />
              <DAI name="t" desc="Switch position (integer)" sAddr="/INS/ST/Timestamp/+/none/+/App4.SELECTORSWITCH_B.6.OUT.16.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="2" lnType="ABBIED600_SCSWI_45d11059d0a8d362e5cb9fd5431ae11d">
            <Private type="ABB_FunctionRefs">eaf08f61-950f-4041-8238-a807a873204f</Private>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_D.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.2.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_D.2.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_D.2.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/App4.SWITCHCTRL_D.2.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="SBOw">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.DPC.0.IEC,46,1" />
              </SDI>
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.2.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.BLKC.0.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_D.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="3" lnType="ABBIED600_SCSWI_45d11059d0a8d362e5cb9fd5431ae11d">
            <Private type="ABB_FunctionRefs">d86e75a2-b17c-4f39-b40e-a3e109524fe6</Private>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_D.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.3.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_D.3.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_D.3.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/App4.SWITCHCTRL_D.3.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="SBOw">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.DPC.0.IEC,46,1" />
              </SDI>
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.3.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.BLKC.0.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_D.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="4" lnType="ABBIED600_SCSWI_45d11059d0a8d362e5cb9fd5431ae11d">
            <Private type="ABB_FunctionRefs">7dad93e4-680d-414d-a6ed-0d53fd2c8705</Private>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_D.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.4.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_D.4.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_D.4.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/App4.SWITCHCTRL_D.4.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="SBOw">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.DPC.0.IEC,46,1" />
              </SDI>
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.4.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.BLKC.0.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_D.4.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="1" lnType="ABBIED600_SXSWI_d17f59ff4ff248977514af75412ff85e">
            <Private type="ABB_FunctionRefs">a94fc99d-905f-451d-b782-2eac44f44a50</Private>
            <DOI name="SwTyp" desc="Type of the switch.">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Enum/+/dchg/SwitchFunctionKind/App4.SWITCH_F.19.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Physical capability of the switch to operate. It includes additional blocking due to some local problems.">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Enum/+/dchg/SwitchingCapabilityKind/App4.SWITCH_F.19.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.19.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App4.SWITCH_F.19.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCH_F.19.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.19.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.19.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.19.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.19.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.19.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCH_F.19.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCH_F.19.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.19.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.19.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.19.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.19.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.19.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.19.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCH_F.19.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCH_F.19.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.19.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.19.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCH_F.19.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="2" lnType="ABBIED600_SXSWI_d17f59ff4ff248977514af75412ff85e">
            <Private type="ABB_FunctionRefs">aa17fe54-e280-425b-8b49-80cfe5d0c91e</Private>
            <DOI name="SwTyp" desc="Type of the switch.">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Enum/+/dchg/SwitchFunctionKind/App4.SWITCH_F.20.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Physical capability of the switch to operate. It includes additional blocking due to some local problems.">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Enum/+/dchg/SwitchingCapabilityKind/App4.SWITCH_F.20.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.20.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App4.SWITCH_F.20.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCH_F.20.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.20.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.20.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.20.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.20.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.20.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCH_F.20.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCH_F.20.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.20.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.20.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.20.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.20.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.20.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.20.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCH_F.20.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCH_F.20.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.20.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.20.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCH_F.20.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="3" lnType="ABBIED600_SXSWI_d17f59ff4ff248977514af75412ff85e">
            <Private type="ABB_FunctionRefs">c949a079-1b45-4d81-ab82-e7c649173150</Private>
            <DOI name="SwTyp" desc="Type of the switch.">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Enum/+/dchg/SwitchFunctionKind/App4.SWITCH_F.21.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Physical capability of the switch to operate. It includes additional blocking due to some local problems.">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Enum/+/dchg/SwitchingCapabilityKind/App4.SWITCH_F.21.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.21.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App4.SWITCH_F.21.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCH_F.21.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.21.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.21.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.21.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.21.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.21.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCH_F.21.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCH_F.21.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.21.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.21.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.21.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.21.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.21.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.21.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCH_F.21.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCH_F.21.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.21.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.21.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCH_F.21.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="XSWI" inst="4" lnType="ABBIED600_SXSWI_d17f59ff4ff248977514af75412ff85e">
            <Private type="ABB_FunctionRefs">d1070802-8564-4c5c-a073-2fd63f3d0c66</Private>
            <DOI name="SwTyp" desc="Type of the switch.">
              <DAI name="stVal" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Enum/+/dchg/SwitchFunctionKind/App4.SWITCH_F.22.OUT.19.Value,33,30" />
              <DAI name="q" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.19.Value,33,100" />
              <DAI name="t" desc="1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SwOpCap" desc="Physical capability of the switch to operate. It includes additional blocking due to some local problems.">
              <DAI name="stVal" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Enum/+/dchg/SwitchingCapabilityKind/App4.SWITCH_F.22.OUT.18.Value,33,30" />
              <DAI name="q" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.18.Value,33,100" />
              <DAI name="t" desc="Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="If true, the control behaviour is allowed at this level.">
              <DAI name="stVal" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.OUT.20.Value,140,13" />
              <DAI name="q" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.20.Value,140,100" />
              <DAI name="t" desc="Indication that the function is in local mode (process level) " sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCnt" desc="Count of operations; not resettable from remote, but may be reset from local.">
              <DAI name="stVal" desc="Operation counter value" sAddr="/INS/ST/INT32/+/dchg/+/App4.SWITCH_F.22.OUT.8.Value,33,30" />
              <DAI name="q" desc="Operation counter value" sAddr="/INS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.8.Value,33,100" />
              <DAI name="t" desc="Operation counter value" sAddr="/INS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.8.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EEHealth" desc="State of external (electrical, mechanical or communication) equipment to which the logical node is associated.">
              <DAI name="stVal" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Enum/+/dchg/HealthKind/App4.SWITCH_F.22.OUT.22.Value,141,12" />
              <DAI name="q" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.22.Value,141,100" />
              <DAI name="t" desc="External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm " sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.22.Value,141,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCH_F.22.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCH_F.22.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCH_F.22.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker/switch position.">
              <DAI name="stVal" desc="Apparatus position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCH_F.22.OUT.21.Value,141,12" />
              <DAI name="q" desc="Apparatus position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.21.Value,141,100" />
              <DAI name="t" desc="Apparatus position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.21.Value,141,32" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCH_F.22.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCH_F.22.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCH_F.22.OUT.21.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCH_F.22.OUT.21.SubID,-1,-1" />
              <DAI name="blkEna" desc="Special block command value" sAddr="/DPC/BL/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.0.Value,-1,-1" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BlkOpn" desc="(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked opening.">
              <DAI name="stVal" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.OUT.3.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.3.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for open commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.3.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.22.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.22.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BlkCls" desc="(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability ('XCBR.CBOpCap' and 'XSWI.SwOpCap' for circuit breaker and switch, respectively) does not reflect the blocked closing.">
              <DAI name="stVal" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCH_F.22.OUT.4.Value,140,13" />
              <DAI name="q" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.OUT.4.Value,140,100" />
              <DAI name="t" desc="Indication that the function is blocked for close commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.OUT.4.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.22.BLKC.2.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCH_F.22.BLKC.2.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.22.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCH_F.22.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCH_F.22.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCH_F.22.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCH_F.22.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCH_F.22.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="Q" lnClass="CRSV" inst="1" lnType="ABBIED600_QCRSV_58372fc190208af3426d2dca3cf702ad">
            <Private type="ABB_FunctionRefs">69e55c0d-f5e3-422f-b13c-4a8abf7b3fc9</Private>
            <DOI name="NamPlt" desc="Name plate of the logical node.">
              <DAI name="vendor" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="swRev" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="lnNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="d" sAddr="/LPL/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/LPL/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/LPL/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.BAYRESERVE_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AckBayRsv" desc="Acknowledge to other bays that this bay is reserved">
              <DAI name="stVal" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="Acknowledge to other bays that this bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp1" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 1 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="ReqBayRsv" desc="Request for reservation of other bays">
              <DAI name="stVal" desc="Request for reservation of other bays" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Request for reservation of other bays" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Request for reservation of other bays" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="BayRsv" desc="Indicates that the bay is reserved">
              <DAI name="stVal" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Indicates that the bay is reserved" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/ENC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.BAYRESERVE_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYRESERVE_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.BAYRESERVE_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="PrmOp2" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 2 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp3" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 3 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp4" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 4 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp5" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 5 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp6" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 6 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp7" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 7 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="PrmOp8" desc="Reservation is made and the apparatus n is allowed to operate">
              <DAI name="stVal" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Reservation is made and the app. 8 is allowed to operate" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYRESERVE_A.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CSWI" inst="5" lnType="ABBIED600_SCSWI_45d11059d0a8d362e5cb9fd5431ae11d">
            <Private type="ABB_FunctionRefs">5bb75227-6da5-40d5-bc45-22d4e691422c</Private>
            <DOI name="OpOpn" desc="If its 'general' is true, the function decided to open circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for open direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="Execute command for open direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="Execute command for open direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelOpn" desc="If true, switch has been selected for open operation.">
              <DAI name="stVal" desc="Selected for open command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.20.Value,140,13" />
              <DAI name="q" desc="Selected for open command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.20.Value,140,100" />
              <DAI name="t" desc="Selected for open command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.20.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="OpCls" desc="If its 'general' is true, the function decided to close circuit breaker (XCBR) or switch (XSWI). This data object is used only if no control services are available between CSWI and XCBR/XSWI and GOOSE is used instead. Note that the state must last long enough that the subscriber (XCBR/XSWI) can detect it.">
              <DAI name="general" desc="Execute command for close direction" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.1.Value,140,13" />
              <DAI name="q" desc="Execute command for close direction" sAddr="/ACT/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="Execute command for close direction" sAddr="/ACT/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SelCls" desc="If true, switch has been selected for close operation.">
              <DAI name="stVal" desc="Selected for close command" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.21.Value,140,13" />
              <DAI name="q" desc="Selected for close command" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.21.Value,140,100" />
              <DAI name="t" desc="Selected for close command" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.21.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.SWITCHCTRL_D.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Pos" desc="(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional) 'ctlVal' does not exist - only the status 'stVal' can be read.">
              <DAI name="stVal" desc="Position indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.7.Value,141,12" />
              <DAI name="q" desc="Position indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.7.Value,141,100" />
              <DAI name="t" desc="Position indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.7.Value,141,32" />
              <DAI name="stSeld" desc="Select conditions are fulfilled" sAddr="/DPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.11.Value,140,13" />
              <DAI name="subEna" desc="Substitute enable" sAddr="/DPC/SV/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.SUB.0.Enable,-1,-1" />
              <DAI name="subVal" desc="Substituted double position value" sAddr="/DPC/SV/Dbpos/+/none/+/App4.SWITCHCTRL_D.5.SUB.0.Value,-1,-1" />
              <DAI name="subQ" desc="Substituted quality" sAddr="/DPC/SV/Quality/+/none/+/App4.SWITCHCTRL_D.5.OUT.7.SubQ,-1,-1" />
              <DAI name="subID" desc="Substituted identifier" sAddr="/DPC/SV/VisString64/+/none/+/App4.SWITCHCTRL_D.5.OUT.7.SubID,-1,-1" />
              <DAI name="ctlModel" desc="Specifies control model type" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/App4.SWITCHCTRL_D.5.PARAM.0.Value,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="SBOw">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,16" />
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,20" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/DPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/DPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/DPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.DPC.0.IEC,46,1" />
              </SDI>
            </DOI>
            <DOI name="CmdBlk" desc="(controllable) If true, control sequences and action triggers of all controllable data objects in this function have been blocked.">
              <DAI name="stVal" desc="Commands are blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.SWITCHCTRL_D.5.OUT.6.Value,140,13" />
              <DAI name="q" desc="Commands are blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.OUT.6.Value,140,100" />
              <DAI name="t" desc="Commands are blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value" sAddr="/SPC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value" sAddr="/SPC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value" sAddr="/SPC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value" sAddr="/SPC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.BLKC.0.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.SWITCHCTRL_D.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.SWITCHCTRL_D.5.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="DP" lnClass="GAPC" inst="1" lnType="ABBIED600_DPGAPC_fa37bcf1acf73fd56cf03cef04cda8bd">
            <Private type="ABB_FunctionRefs">c7769888-191a-4a5d-9fd7-7beaa13a5609</Private>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.COMB_POS_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App4.COMB_POS_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App4.COMB_POS_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.COMB_POS_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.COMB_POS_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.COMB_POS_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DPCSO1" desc="(controllable) Generic double point controllable status output n.">
              <DAI name="stVal" desc="Double point indication" sAddr="/DPC/ST/Dbpos/+/dchg/+/App4.COMB_POS_B.1.OUT.0.Value,141,12" />
              <DAI name="q" desc="Double point indication" sAddr="/DPC/ST/Quality/+/qchg/+/App4.COMB_POS_B.1.OUT.0.Value,141,100" />
              <DAI name="t" desc="Double point indication" sAddr="/DPC/ST/Timestamp/+/none/+/App4.COMB_POS_B.1.OUT.0.Value,141,32" />
              <DAI name="ctlModel" sAddr="/DPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/DPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/DPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.COMB_POS_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.COMB_POS_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.COMB_POS_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.COMB_POS_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.COMB_POS_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.COMB_POS_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="1" lnType="ABBIED600_SCILO_a9deb670441f029bd5ead8c2113cf4f8">
            <Private type="ABB_FunctionRefs">1aa9aa90-f6d3-48b6-aeae-1cf4fac55a36</Private>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="2" lnType="ABBIED600_SCILO_a9deb670441f029bd5ead8c2113cf4f8">
            <Private type="ABB_FunctionRefs">799b8f8c-7827-46d8-a617-899604e89459</Private>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.2.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.2.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.2.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.2.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.2.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="3" lnType="ABBIED600_SCILO_a9deb670441f029bd5ead8c2113cf4f8">
            <Private type="ABB_FunctionRefs">4af3332f-1857-491a-ab55-ee3d0d383c17</Private>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.3.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.3.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.3.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.3.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.3.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="4" lnType="ABBIED600_SCILO_a9deb670441f029bd5ead8c2113cf4f8">
            <Private type="ABB_FunctionRefs">b40488a2-1324-407b-9fe6-213be29075af</Private>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.4.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.4.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.4.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.4.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.4.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="S" lnClass="CILO" inst="5" lnType="ABBIED600_SCILO_a9deb670441f029bd5ead8c2113cf4f8">
            <Private type="ABB_FunctionRefs">d3e7d562-5c64-434d-b2d9-eef11566d5c3</Private>
            <DOI name="EnaOpn" desc="If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' open command on the switching equipment.">
              <DAI name="stVal" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.5.OUT.0.Value,140,13" />
              <DAI name="q" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.OUT.0.Value,140,100" />
              <DAI name="t" desc="Open operation at closed or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="EnaCls" desc="If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by interlocking algorithm, and the client must check this value before performing 'Operate' close command on the switching equipment.">
              <DAI name="stVal" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.INTERLOCK_A.5.OUT.1.Value,140,13" />
              <DAI name="q" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.OUT.1.Value,140,100" />
              <DAI name="t" desc="Close operation at open or interm. or bad pos. is enabled" sAddr="/SPS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.INTERLOCK_A.5.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.5.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.INTERLOCK_A.5.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.INTERLOCK_A.5.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.INTERLOCK_A.5.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App4.INTERLOCK_A.5.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
          </LN>
          <LN prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED600_SMBRREC_fd2c79ee61970ebb5a82136f211bc5ff">
            <Private type="ABB_FunctionRefs">0c0d731e-3d55-4b55-9bc9-13cde0907112</Private>
            <DOI name="OpCls" desc="If its ‘general’=true, the function decided to trip (to provide close to XCBR). The trip itself is issued by PTRC. This is used if no control service is available between CSWI and XCBR and the GOOSE is used instead.">
              <DAI name="general" desc="Closing command for CB" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,13" />
              <DAI name="q" desc="Closing command for CB" sAddr="/ACT/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Closing command for CB" sAddr="/ACT/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AutoRecSt" desc="Current autoreclosing status.">
              <DAI name="stVal" desc="AR status" sAddr="/ENS/ST/Enum/+/dchg/ABBIED600_AutoReclosingKind_A/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,30" />
              <DAI name="q" desc="AR status" sAddr="/ENS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,100" />
              <DAI name="t" desc="AR status" sAddr="/ENS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.26.Value,33,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="(controllable) Operating mode of the domain logical node that may be changed by operator. Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of the operating mode.">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="ActRec" desc="Reclosing sequence in progress">
              <DAI name="stVal" desc="Reclosing sequence in progress" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Reclosing sequence in progress" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CntRs" desc="Reset counters">
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App2.AUTORECLOSE_BAY_B.1.ISPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="PrgRec" desc="Reclosing shot in progress, activated during open time">
              <DAI name="stVal" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Reclosing shot in progress, activated during open time" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec1Cnt1Phs" desc="Counting the number of single phase reclosing shots">
              <DAI name="stVal" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,30" />
              <DAI name="q" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,100" />
              <DAI name="t" desc="Counting the number of single-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.18.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec1Cnt2Phs" desc="Counting the number of two phase reclosing shots">
              <DAI name="stVal" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,30" />
              <DAI name="q" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,100" />
              <DAI name="t" desc="Counting the number of two-phase reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.19.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec1Cnt3Phs" desc="Counting the number of reclosing shot 1">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 1" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.20.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec2Cnt" desc="Counting the number of reclosing shot 2">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 2" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.21.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec3Cnt" desc="Counting the number of reclosing shot 3">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 3" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.22.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec4Cnt" desc="Counting the number of reclosing shot 4">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 4" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.23.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Rec5Cnt" desc="Counting the number of reclosing shot 5">
              <DAI name="stVal" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,30" />
              <DAI name="q" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,100" />
              <DAI name="t" desc="Counting the number of three-phase reclosing shot 5" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.24.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TotRecCnt" desc="Counting total number of reclosing shots">
              <DAI name="stVal" desc="Counting total number of reclosing shots" sAddr="/INS/ST/INT32/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,30" />
              <DAI name="q" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,100" />
              <DAI name="t" desc="Counting total number of reclosing shots" sAddr="/INS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.25.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="TrMod3Ph" desc="Prepare three phase trip, control of the next trip operation">
              <DAI name="stVal" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,13" />
              <DAI name="q" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="Prepare three-phase trip, control of the next trip operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.AUTORECLOSE_BAY_B.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="BAY_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_7e667765491a0c3e9530cb42d2a2cf08">
            <Private type="ABB_FunctionRefs">109b38d5-28bf-4bbd-89a0-ee223c4d6384</Private>
            <DOI name="BayBlkCmd" desc="9b48fc447d43d9c6c3a415934e37cc24">
              <DAI name="stVal" desc="Function is blocked for commands" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.6.Value,140,13" />
              <DAI name="q" desc="Function is blocked for commands" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Function is blocked for commands" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.6.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.BLKC.1.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,255" />
                <DAI name="T" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,200" />
                <DAI name="Test" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,1" />
                <DAI name="Check" desc="Special block command value used for blockCommand" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.BLKC.1.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="BayBlkUpd" desc="ad159fb2453c9126f5a75aa78fd6d082">
              <DAI name="stVal" desc="Update of position is blocked" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Update of position is blocked" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Update of position is blocked" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.5.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPC/EX/VisString255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.BLKC.0.Value,45,23" />
                  <DAI name="orIdent" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,255" />
                <DAI name="T" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,200" />
                <DAI name="Test" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,1" />
                <DAI name="Check" desc="Special block command value used for blockUpdate" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.BLKC.0.Value,45,16" />
              </SDI>
            </DOI>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App4.BAYCTRL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="CtlAuthInd" desc="862585c1aae9c9a3b2dc7814646bcb9b">
              <DAI name="stVal" desc="Value for the operator place allocation" sAddr="/INS/ST/INT32/+/dchg/+/App4.BAYCTRL_C.1.OUT.2.Value,33,30" />
              <DAI name="q" desc="Value for the operator place allocation" sAddr="/INS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.2.Value,33,100" />
              <DAI name="t" desc="Value for the operator place allocation" sAddr="/INS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.2.Value,33,32" />
              <DAI name="d" sAddr="/INS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/INS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/INS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="LocKey" desc="b14cb8a62ffc42cf86d1f9d71e5ada8d">
              <DAI name="stVal" desc="Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.8.Value,140,13" />
              <DAI name="q" desc="Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed" sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed" sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Loc" desc="056ffe33edac66a4abc6f3d4bd6ad054">
              <DAI name="stVal" desc="Used for IEC61850 DO Loc. Switching authority at local level only " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Used for IEC61850 DO Loc. Switching authority at local level only " sAddr="/SPS/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Used for IEC61850 DO Loc. Switching authority at local level only " sAddr="/SPS/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App4.BAYCTRL_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App4.BAYCTRL_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App4.BAYCTRL_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="LocSta" desc="7a5e0f0f825d30c8c11d664859a9827e">
              <DAI name="stVal" desc="Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only" sAddr="/SPC/ST/Quality/+/qchg/+/App4.BAYCTRL_C.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only" sAddr="/SPC/ST/Timestamp/+/none/+/App4.BAYCTRL_C.1.OUT.12.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,18" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Enum/+/none/OriginatorCategoryKind/App4.BAYCTRL_C.1.SPC.0.IEC,45,23" />
                  <DAI name="orIdent" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Octet64/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,24" />
                </SDI>
                <DAI name="ctlNum" desc="Command parameter for IEC61850" sAddr="/SPC/CO/INT8U/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,255" />
                <DAI name="T" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Timestamp/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,200" />
                <DAI name="Test" desc="Command parameter for IEC61850" sAddr="/SPC/CO/BOOLEAN/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,1" />
                <DAI name="Check" desc="Command parameter for IEC61850" sAddr="/SPC/CO/Check/+/none/+/App4.BAYCTRL_C.1.SPC.0.IEC,45,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
            <DOI name="MltLev" desc="aa8471e012bf1be1e90675c70ad87598">
              <DAI name="setVal" desc="Used for IEC61850 DO MltLev. Control from multiple levels is allowed" sAddr="/SPG/SP/BOOLEAN/+/dchg/+/App4.BAYCTRL_C.1.OUT.13.Value,49,21" />
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="OC4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_65700a683f7fa4e7450d8f7a2479222c">
            <Private type="ABB_FunctionRefs">bcec44e9-aba8-487f-8296-685a1309572b</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OC4_D.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OC4_D.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OC4_D.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OC4_D.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_fcc69ac1ca5f3ff32a2588ff320c1ba4">
            <Private type="ABB_FunctionRefs">bcec44e9-aba8-487f-8296-685a1309572b</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Second harmonic detected" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.31.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Second harmonic detected" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Second harmonic detected" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.31.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED600_PH3PTOC_59c179b6aed7307f1e61284f872f4786">
            <Private type="ABB_FunctionRefs">bcec44e9-aba8-487f-8296-685a1309572b</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.40.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step4 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.24.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step4 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.25.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step4 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.26.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.40.Value,140,100" />
              <DAI name="t" desc="Common start signal from step4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.40.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.41.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step4 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.41.Value/dchg/+/App2.OC4_D.1.OUT.27.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step4 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.41.Value/dchg/+/App2.OC4_D.1.OUT.28.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step4 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.41.Value/dchg/+/App2.OC4_D.1.OUT.29.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.41.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.41.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED600_PH3PTOC_231f4d53dd1c502c308e8d8753357a78">
            <Private type="ABB_FunctionRefs">bcec44e9-aba8-487f-8296-685a1309572b</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.38.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step3 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.18.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step3 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.19.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step3 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.20.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.38.Value,140,100" />
              <DAI name="t" desc="Common start signal from step3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.38.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.39.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step3 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.39.Value/dchg/+/App2.OC4_D.1.OUT.21.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step3 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.39.Value/dchg/+/App2.OC4_D.1.OUT.22.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step3 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.39.Value/dchg/+/App2.OC4_D.1.OUT.23.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.39.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED600_PH3PTRC_50d7eb60fe3889bb07653ee1d25c1d17">
            <Private type="ABB_FunctionRefs">bcec44e9-aba8-487f-8296-685a1309572b</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.32.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" desc="Direction for phase1" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/App2.OC4_D.1.OUT.42.Value,33,30" />
              <DAI name="phsB" desc="Start signal from phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsB" desc="Direction for phase2" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/App2.OC4_D.1.OUT.43.Value,33,30" />
              <DAI name="phsC" desc="Start signal from phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.4.Value,140,13" />
              <DAI name="dirPhsC" desc="Direction for phase3" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/App2.OC4_D.1.OUT.44.Value,33,30" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.33.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from  phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.33.Value/dchg/+/App2.OC4_D.1.OUT.1.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.33.Value/dchg/+/App2.OC4_D.1.OUT.3.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.33.Value/dchg/+/App2.OC4_D.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.33.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED600_PH3PTOC_2f139103b26b9490c4b64eeddee9670a">
            <Private type="ABB_FunctionRefs">bcec44e9-aba8-487f-8296-685a1309572b</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.34.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.34.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.34.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.35.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.35.Value/dchg/+/App2.OC4_D.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.35.Value/dchg/+/App2.OC4_D.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.35.Value/dchg/+/App2.OC4_D.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.35.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.35.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED600_PH3PTOC_cab412c861e5a7551222db529d48efd3">
            <Private type="ABB_FunctionRefs">bcec44e9-aba8-487f-8296-685a1309572b</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.36.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.12.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.13.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.14.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.36.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.36.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.OUT.37.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.37.Value/dchg/+/App2.OC4_D.1.OUT.15.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.37.Value/dchg/+/App2.OC4_D.1.OUT.16.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OC4_D.1.OUT.37.Value/dchg/+/App2.OC4_D.1.OUT.17.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OC4_D.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OC4_D.1.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OC4_D.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OC4_D.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OC4_D.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OC4_D.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_a372b52ed4193bcedf81ff6c89333f15">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.EF4_F.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.EF4_F.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.EF4_F.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.EF4_F.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED600_PH1PTOC_f6fab76b5a041052c4e828f04f891cf0">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.2.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.2.Value,140,100" />
              <DAI name="t" desc="Start signal step 2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.2.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.3.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.3.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.3.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED600_PH1PTOC_71aaf7bce74e3167921b5110376276e9">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.4.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 3" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.4.Value,140,100" />
              <DAI name="t" desc="Start signal step 3" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.4.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 3" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 3" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.5.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 3" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.5.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED600_EF4RDIR_b3678079646846345ad77550bcac7d22">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Dir" desc="If its ‘general’=true, its direction is available in its ‘dirGeneral'.">
              <DAI name="general" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/-1,-1,-1" />
              <DAI name="dirGeneral" desc="Fault direction coded as integer" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/App2.EF4_F.1.OUT.17.Value,33,30" />
              <DAI name="q" desc="Fault direction coded as integer" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Fault direction coded as integer" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED600_PH1PTOC_6d72a59d6ea8d4df85792c3c58de4824">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 4" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.6.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 4" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.6.Value,140,100" />
              <DAI name="t" desc="Start signal step 4" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.6.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 4" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.7.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 4" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.7.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 4" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.7.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_fe7cc992d03042f32f5af2ee98cd9563">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="2nd harmonic block signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.14.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="2nd harmonic block signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="2nd harmonic block signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED600_EF4PTRC_796680079d36cbe3f5c48a4306593c66">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.8.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.8.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.8.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="General trip signal " sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.9.Value,140,13" />
              <DAI name="q" desc="General trip signal " sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.9.Value,140,100" />
              <DAI name="t" desc="General trip signal " sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.9.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED600_PH1PTOC_81ffc152a98189052bc80c4d6add5112">
            <Private type="ABB_FunctionRefs">394c81f8-ad68-4f62-ad5f-25e342b5e587</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Start signal step 1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.0.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Start signal step 1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.0.Value,140,100" />
              <DAI name="t" desc="Start signal step 1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.0.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Trip signal from step 1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.OUT.1.Value,140,13" />
              <DAI name="q" desc="Trip signal from step 1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.EF4_F.1.OUT.1.Value,140,100" />
              <DAI name="t" desc="Trip signal from step 1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.EF4_F.1.OUT.1.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.EF4_F.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.EF4_F.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.EF4_F.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.EF4_F.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="OV2_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_ebbf6fa142dac4bf7a38aacbc25d80f1">
            <Private type="ABB_FunctionRefs">85273734-e254-419d-ac35-b606bdb0bd61</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="OV2" lnClass="PTOV" inst="1" lnType="ABBIED600_OV2PTOV_983150f51a6f323c802286773c44f785">
            <Private type="ABB_FunctionRefs">85273734-e254-419d-ac35-b606bdb0bd61</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="OV2" lnClass="PTOV" inst="2" lnType="ABBIED600_OV2PTOV_06a710fdbefef0826da3f3d6c24e74c0">
            <Private type="ABB_FunctionRefs">85273734-e254-419d-ac35-b606bdb0bd61</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED600_PH1PTRC_1fb1e46cf515b52fd6952bf076a64b1e">
            <Private type="ABB_FunctionRefs">85273734-e254-419d-ac35-b606bdb0bd61</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.OVERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="UV2_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_ebbf6fa142dac4bf7a38aacbc25d80f1">
            <Private type="ABB_FunctionRefs">540d9baa-1a3b-4f82-bc55-35d901febf0b</Private>
            <DOI name="Beh" desc="0c3188821d8c68f3664d2b3e68e381f3">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
