            </DOI>
            <DOI name="Mod" desc="b84b42ff0352adc1ca4f8c938f3836e9">
              <DAI name="stVal" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter" sAddr="/ENC/CO/Octet64/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter" sAddr="/ENC/CO/INT8U/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter" sAddr="/ENC/CO/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter" sAddr="/ENC/CO/Check/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="UV2" lnClass="PTUV" inst="1" lnType="ABBIED600_UV2PTUV_42de786d68094ca6a1d06f3d22d4ab33">
            <Private type="ABB_FunctionRefs">540d9baa-1a3b-4f82-bc55-35d901febf0b</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step1" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step1 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.3.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step1 phase L2" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.4.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step1 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.5.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step1" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step1" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step1 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.0.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step1 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.1.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step1 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.2.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step1" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Common start signal from step1" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED600_PH1PTRC_1fb1e46cf515b52fd6952bf076a64b1e">
            <Private type="ABB_FunctionRefs">540d9baa-1a3b-4f82-bc55-35d901febf0b</Private>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions, and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="General start signal" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="General start signal" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,100" />
              <DAI name="t" desc="General start signal" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.15.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip, as a combination of subscribed 'Pxxx.Op' from protection functions.">
              <DAI name="general" desc="Trip" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Trip" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Trip" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="UV2" lnClass="PTUV" inst="2" lnType="ABBIED600_UV2PTUV_f99bc12c6b2d71ca7ffdc7fb17cf8ea6">
            <Private type="ABB_FunctionRefs">540d9baa-1a3b-4f82-bc55-35d901febf0b</Private>
            <DOI name="Op" desc="If its ‘general’=true, the function decided to trip. The trip itself is issued by PTRC.">
              <DAI name="general" desc="Common trip signal from step2" sAddr="/ACT/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,13" />
              <DAI name="phsA" desc="Trip signal from step2 phase L1" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.9.Value,140,13" />
              <DAI name="phsB" desc="Trip signal from step2 phase L2 " sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.10.Value,140,13" />
              <DAI name="phsC" desc="Trip signal from step2 phase L3" sAddr="/ACT/ST/BOOLEAN/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Common trip signal from step2" sAddr="/ACT/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,100" />
              <DAI name="t" desc="Common trip signal from step2" sAddr="/ACT/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.17.Value,140,32" />
              <DAI name="d" sAddr="/ACT/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACT/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Str" desc="If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.">
              <DAI name="general" desc="Common start signal from step2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,13" />
              <DAI name="dirGeneral" sAddr="/ACD/ST/Enum/+/dchg/FaultDirectionKind/-1,-1,-1" />
              <DAI name="phsA" desc="Start signal from step2 phase L1" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.6.Value,140,13" />
              <DAI name="dirPhsA" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsB" desc="Start signal from step2 phase L2" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.7.Value,140,13" />
              <DAI name="dirPhsB" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="phsC" desc="Start signal from step2 phase L3" sAddr="/ACD/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.8.Value,140,13" />
              <DAI name="dirPhsC" sAddr="/ACD/ST/Enum/+/dchg/PhaseFaultDirectionKind/-1,-1,-1" />
              <DAI name="q" desc="Common start signal from step2" sAddr="/ACD/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,100" />
              <DAI name="t" desc="Common start signal from step2" sAddr="/ACD/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.OUT.16.Value,140,32" />
              <DAI name="d" sAddr="/ACD/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ACD/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter" sAddr="/ENS/ST/Quality/+/qchg/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter" sAddr="/ENS/ST/Timestamp/+/none/+/App2.UNDERVOLTTWOSTEP_A.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="SYN_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_f2d688fb335789070697de71ec7a5a08">
            <Private type="ABB_FunctionRefs">ca35125f-a71e-4198-aa9f-237c689d3563</Private>
            <DOI name="Beh" desc="99ea67291d320aad3422fb6fb85f91b9">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Mod" desc="a41c2f50146f8aaec0a39f80a3a501b3">
              <DAI name="stVal" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Enum/+/dchg/ABBIED600_BehaviourModeKind_Comp/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,29" />
              <DAI name="q" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,100" />
              <DAI name="t" desc="Mode status value parameter for 61850" sAddr="/ENC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.ModSt,152,32" />
              <DAI name="ctlModel" sAddr="/ENC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/ENC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENC/DC/Unicode255/+/none/+/-1,-1,-1" />
              <SDI name="Oper">
                <DAI name="ctlVal" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/ABBIED600_BehaviourModeKind_Comp/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,21" />
                <SDI name="origin">
                  <DAI name="orCat" desc="Mode parameter for 61850" sAddr="/ENC/CO/Enum/+/none/OriginatorCategoryKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,23" />
                  <DAI name="orIdent" desc="Mode parameter for 61850" sAddr="/ENC/CO/Octet64/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,24" />
                </SDI>
                <DAI name="ctlNum" desc="Mode parameter for 61850" sAddr="/ENC/CO/INT8U/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,255" />
                <DAI name="T" desc="Mode parameter for 61850" sAddr="/ENC/CO/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,200" />
                <DAI name="Test" desc="Mode parameter for 61850" sAddr="/ENC/CO/BOOLEAN/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,1" />
                <DAI name="Check" desc="Mode parameter for 61850" sAddr="/ENC/CO/Check/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Mod,49,16" />
              </SDI>
            </DOI>
            <DOI name="GrRef" desc="Object reference to a higher level logical device.">
              <DAI name="setSrcRef" sAddr="/ORG/SP/ObjRef/+/dchg/+/-1,-1,-1" />
            </DOI>
          </LN0>
          <LN prefix="MAN1" lnClass="RSYN" inst="1" lnType="ABBIED600_MAN1RSYN_e510784cc09b2b75e4fdc125b78104c0">
            <Private type="ABB_FunctionRefs">ca35125f-a71e-4198-aa9f-237c689d3563</Private>
            <DOI name="Rel" desc="If true, all the synchronisation criteria are fulfilled, and the switching/operation action is released to proceed. Otherwise, the action is blocked.">
              <DAI name="stVal" desc="Manual release" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,13" />
              <DAI name="q" desc="Manual release" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,100" />
              <DAI name="t" desc="Manual release" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.43.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VInd" desc="If true, the voltage magnitude difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifVClc' &amp;gt; 'DifV').">
              <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AngInd" desc="If true, the angle difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifAngClc' &amp;gt; 'DifAng').">
              <DAI name="stVal" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,13" />
              <DAI name="q" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,100" />
              <DAI name="t" desc="Phase angle difference out of limit for Manual Operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.13.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzInd" desc="If true, the frequency difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifHzClc' &amp;gt; 'DifHz').">
              <DAI name="stVal" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,13" />
              <DAI name="q" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,100" />
              <DAI name="t" desc="Frequency difference out of limit for Manual operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.11.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="SYN" lnClass="RSYN" inst="1" lnType="ABBIED600_SYNRSYN_d52689495809b3fdf885273e6c8f973e">
            <Private type="ABB_FunctionRefs">ca35125f-a71e-4198-aa9f-237c689d3563</Private>
            <DOI name="Rel" desc="If true, all the synchronisation criteria are fulfilled, and the switching/operation action is released to proceed. Otherwise, the action is blocked.">
              <DAI name="stVal" desc="Synchronizing OK output" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,13" />
              <DAI name="q" desc="Synchronizing OK output" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,100" />
              <DAI name="t" desc="Synchronizing OK output" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.32.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VInd" desc="If true, the voltage magnitude difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifVClc' &amp;gt; 'DifV').">
              <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzInd" desc="If true, the frequency difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifHzClc' &amp;gt; 'DifHz').">
              <DAI name="stVal" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,13" />
              <DAI name="q" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,100" />
              <DAI name="t" desc="Frequency difference out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.37.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="SynPrg" desc="(controllable) If true, synchrocheck process has been initiated.">
              <DAI name="stVal" desc="Synchronizing in progress" sAddr="/SPC/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,13" />
              <DAI name="q" desc="Synchronizing in progress" sAddr="/SPC/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,100" />
              <DAI name="t" desc="Synchronizing in progress" sAddr="/SPC/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.31.Value,140,32" />
              <DAI name="ctlModel" sAddr="/SPC/CF/Enum/+/dchg/CtlModelKind/-1,-1,-1" />
              <DAI name="d" sAddr="/SPC/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPC/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="FailSyn" desc="Synchronizing failed in allocated time interval">
              <DAI name="stVal" desc="Synchronizing failed" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,13" />
              <DAI name="q" desc="Synchronizing failed" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,100" />
              <DAI name="t" desc="Synchronizing failed" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.33.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzRteChgInd" desc="Frequency derivative out of limit for synchronizing">
              <DAI name="stVal" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,13" />
              <DAI name="q" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,100" />
              <DAI name="t" desc="Frequency derivative out of limit for synchronizing" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.39.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VLoInd" desc="Voltage amplitudes below voltage limit for synchronizing">
              <DAI name="stVal" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,13" />
              <DAI name="q" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,100" />
              <DAI name="t" desc="Voltage amplitudes above set limits" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.18.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/SPS/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
          <LN prefix="AUT1" lnClass="RSYN" inst="1" lnType="ABBIED600_AUT1RSYN_f980492ac78b3f254e0a8b260ce7bc30">
            <Private type="ABB_FunctionRefs">ca35125f-a71e-4198-aa9f-237c689d3563</Private>
            <DOI name="Rel" desc="If true, all the synchronisation criteria are fulfilled, and the switching/operation action is released to proceed. Otherwise, the action is blocked.">
              <DAI name="stVal" desc="Automatic release " sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,13" />
              <DAI name="q" desc="Automatic release " sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,100" />
              <DAI name="t" desc="Automatic release " sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.42.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VInd" desc="If true, the voltage magnitude difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifVClc' &amp;gt; 'DifV').">
              <DAI name="stVal" desc="Voltage difference out of limit" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,13" />
              <DAI name="q" desc="Voltage difference out of limit" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,100" />
              <DAI name="t" desc="Voltage difference out of limit" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.10.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="AngInd" desc="If true, the angle difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifAngClc' &amp;gt; 'DifAng').">
              <DAI name="stVal" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,13" />
              <DAI name="q" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,100" />
              <DAI name="t" desc="Phase angle difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.14.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="HzInd" desc="If true, the frequency difference (between the busbar and the line voltage) still exceeds the limit required for synchronisation ('DifHzClc' &amp;gt; 'DifHz').">
              <DAI name="stVal" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,13" />
              <DAI name="q" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,100" />
              <DAI name="t" desc="Frequency difference out of limit for Auto operation" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.12.Value,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Blk" desc="If true, this function has been dynamically blocked by another function.">
              <DAI name="stVal" desc="Block parameter for 61850" sAddr="/SPS/ST/BOOLEAN/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,13" />
              <DAI name="q" desc="Block parameter for 61850" sAddr="/SPS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,100" />
              <DAI name="t" desc="Block parameter for 61850" sAddr="/SPS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Blk,140,32" />
              <DAI name="d" sAddr="/SPS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/SPS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="Beh" desc="Read-only value, describing the behaviour of a domain logical node. It depends on the current operating mode of the logical node ('DomainLN.Mod'), and the current operating mode of the logical device that contains it ('LLN0.Mod'). Processing of the quality status ('q') of the received data is the prerequisite for correct interpretation of 'DomainLN.Beh'.">
              <DAI name="stVal" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Enum/+/dchg/BehaviourModeKind/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,29" />
              <DAI name="q" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,100" />
              <DAI name="t" desc="Behaviour parameter for 61850" sAddr="/ENS/ST/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.THIS.0.Beh,152,32" />
              <DAI name="d" sAddr="/ENS/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/ENS/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DifVClc" desc="Voltage magnitude difference (average value) calculated for two voltage measurements. The accuracy and calculation method is a local issue.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,100" />
              <DAI name="t" desc="Calculated difference of voltage in p.u of set voltage base value" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.15.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DifHzClc" desc="Frequency difference calculated for two actual frequency measurements. The accuracy and calculation method is a local issue.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated difference of frequency" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated difference of frequency" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,100" />
              <DAI name="t" desc="Calculated difference of frequency" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.16.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="DifAngClc" desc="Phase angle difference calculated for two measurements. The accuracy and calculation method is a local issue.">
              <SDI name="mag">
                <DAI name="f" desc="Calculated difference of phase angle" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Calculated difference of phase angle" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,100" />
              <DAI name="t" desc="Calculated difference of phase angle" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.17.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VBus" desc="Voltage amplitude for Bus voltage">
              <SDI name="mag">
                <DAI name="f" desc="Bus voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Bus voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,100" />
              <DAI name="t" desc="Bus voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.19.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
            <DOI name="VLin" desc="Voltage amplitude for Line voltage">
              <SDI name="mag">
                <DAI name="f" desc="Line voltage" sAddr="/MV/MX/FLOAT32/+/dchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,27" />
              </SDI>
              <DAI name="q" desc="Line voltage" sAddr="/MV/MX/Quality/+/qchg/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,100" />
              <DAI name="t" desc="Line voltage" sAddr="/MV/MX/Timestamp/+/none/+/App2.SYNCHRONIZING_VOLTSEL_C.1.OUT.24.Value,148,32" />
              <DAI name="d" sAddr="/MV/DC/VisString255/+/none/+/-1,-1,-1" />
              <DAI name="dU" sAddr="/MV/DC/Unicode255/+/none/+/-1,-1,-1" />
              <DAI name="dataNs" sAddr="/MV/EX/VisString255/+/none/+/-1,-1,-1" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="AA1C1Q01FN3" desc="REL670v2.0" type="670 series" manufacturer="ABB" configVersion="REL670ver2.0.0">
    <Private type="ABB_PCMObjectTypeName">REL670</Private>
    <Private type="ABBPCMInternalObjRef">82d4e96a-5cf6-4a1b-bf34-a0536cbf22c4</Private>
    <Services nameLength="64">
      <ReadWrite />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" owner="true" />
      <RedProt prp="true" />
      <FileHandling ftp="true" ftps="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <DataObjectDirectory />
      <GetCBValues />
      <ConfReportControl max="160" bufMode="both" bufConf="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <GetDataObjectDefinition />
      <GetDataSetValue />
      <GetDirectory />
      <GOOSE max="20" />
      <ClientServices goose="true" maxAttributes="6000" maxGOOSE="100" />
      <SettingGroups />
      <ConfDataSet max="100" maxAttributes="110" />
      <DynAssociation max="8" />
      <DataSetDirectory />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="false" />
        <LDevice inst="LD0">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_8300c2216c6962750e91fe6e05a3924a">
            <Private type="ABB_FunctionRefs">e124ff8d-533b-454c-a00e-386b71b72a3c</Private>
            <DataSet name="DS_GOOSE_REL_Ed2">
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind1" daName="stVal" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind1" daName="q" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind2" daName="stVal" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind2" daName="q" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind3" daName="stVal" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind3" daName="q" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind4" daName="stVal" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind4" daName="q" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind5" daName="stVal" fc="ST" />
              <FCDA ldInst="MON" prefix="SP16" lnClass="GAPC" lnInst="2" doName="Ind5" daName="q" fc="ST" />
            </DataSet>
            <GSEControl name="GCB_REL_Ed2" datSet="DS_GOOSE_REL_Ed2" confRev="200" appID="AA1C1Q01FN3LD0/LLN0.GCB_REL_Ed2">
              <IEDName ldInst="LD0" lnClass="LLN0" apRef="S1">AA1J1Q01A2</IEDName>
            </GSEControl>
            <SettingControl numOfSGs="6" />
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_70b1ed7d38a5998a69951d4d0e9d4c57">
            <Private type="ABB_FunctionRefs">75ab5149-1fc9-42d2-bbae-3a756744a5ad</Private>
          </LN>
        </LDevice>
        <LDevice inst="SYS">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_05131d22a3c2355f772fb824e4b6cf28">
            <Private type="ABB_FunctionRefs">ec5ce90d-91f9-4b85-94fd-266ce209bc22,75ab5149-1fc9-42d2-bbae-3a756744a5ad,b1458dc8-16aa-4b04-a940-c6bd29b24f42,400337fc-1d3f-45cc-afe9-19fa4b45ebda,57cd1848-da20-4731-9a9f-962d8523083c,6adc636e-f249-40da-932e-cf523833242c,b0bdace9-8f26-43cd-aa82-a8244858cc6f</Private>
          </LN0>
          <LN lnClass="LPHD" inst="1" lnType="ABBIED600_LPHD_70b1ed7d38a5998a69951d4d0e9d4c57">
            <Private type="ABB_FunctionRefs">75ab5149-1fc9-42d2-bbae-3a756744a5ad</Private>
          </LN>
          <LN prefix="A" lnClass="GSAL" inst="1" lnType="ABBIED600_AGSAL_4098b93d4cf563958b3faf2a37012f63">
            <Private type="ABB_FunctionRefs">ec5ce90d-91f9-4b85-94fd-266ce209bc22</Private>
          </LN>
          <LN prefix="A" lnClass="LTRK" inst="1" lnType="ABBIED600_ALTRK_1cee8d757545300290bfcbdb55f9b8c4">
            <Private type="ABB_FunctionRefs">b1458dc8-16aa-4b04-a940-c6bd29b24f42</Private>
          </LN>
          <LN prefix="A" lnClass="LTMS" inst="1" lnType="ABBIED600_ALTMS_a897fa3bae82664f5742877709f38134">
            <Private type="ABB_FunctionRefs">400337fc-1d3f-45cc-afe9-19fa4b45ebda</Private>
          </LN>
          <LN prefix="A" lnClass="LTIM" inst="1" lnType="ABBIED600_ALTIM_6f71c7a67900e9bd9a6171b0bcf8981f">
            <Private type="ABB_FunctionRefs">57cd1848-da20-4731-9a9f-962d8523083c</Private>
          </LN>
          <LN prefix="SCH" lnClass="LCCH" inst="3" lnType="ABBIED600_SCHLCCH_0b3353bc3827fd7ffe6e09b0bd1b3086">
            <Private type="ABB_FunctionRefs">b0bdace9-8f26-43cd-aa82-a8244858cc6f</Private>
          </LN>
          <LN prefix="SCH" lnClass="LCCH" inst="2" lnType="ABBIED600_SCHLCCH_9656ebc70d3d445fb0cc7e810f9cc862">
            <Private type="ABB_FunctionRefs">b0bdace9-8f26-43cd-aa82-a8244858cc6f</Private>
          </LN>
          <LN prefix="RCH" lnClass="LCCH" inst="1" lnType="ABBIED600_RCHLCCH_ed003767a8500b5a04a014740e530082">
            <Private type="ABB_FunctionRefs">b0bdace9-8f26-43cd-aa82-a8244858cc6f</Private>
          </LN>
        </LDevice>
        <LDevice inst="MON">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_2332733d39883b1bde516b7d591a8bc9">
            <Private type="ABB_FunctionRefs">3116bca9-6bf6-4a49-a782-49300e1ec918,e124ff8d-533b-454c-a00e-386b71b72a3c,ac1c8e7d-d7fb-4a23-b78c-b9c2111ab88f,9d00770f-9f26-458b-9a47-ff90f8e659c4,e043fa86-0364-4212-bc2c-e67002359ab1,de67395f-1cd7-486d-bb09-dd21d51ac1ce,1c32c082-0275-4302-8dc3-946e9f635cb3,0cd22d5c-6785-446c-8ce6-857ee67ff2bd,34531412-e09e-4bf9-b6ab-ed65a6317dfd,24bd7d52-b117-4f40-94b6-038b2f06780d,bf2c1511-d077-4618-bf00-a80275c1f92b,e27fae56-318f-4166-89ea-167fc23221e1,cfe65396-26ff-41ac-ba8b-67389ae0b9bc,00f89310-b9ec-405c-b21a-bd4a98882118,2e6025eb-f1e3-4403-8fca-5c5f029539da,8acff944-b100-4791-85d3-4be0baecd0f9,adffff18-7722-42f6-a26d-009298784b3e,82d1e3ce-edb0-4fe0-aacf-1f8e486b6587,0cb354da-c2b8-46bf-b5d5-b26c840cc4db,155a4f79-37c4-4efd-b8bb-f6e95d44238a</Private>
          </LN0>
          <LN prefix="DRP" lnClass="RDRE" inst="1" lnType="ABBIED600_DRPRDRE_1467db108523e4855cf4c59eef287a37">
            <Private type="ABB_FunctionRefs">3116bca9-6bf6-4a49-a782-49300e1ec918</Private>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="5" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">ac1c8e7d-d7fb-4a23-b78c-b9c2111ab88f</Private>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="6" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">9d00770f-9f26-458b-9a47-ff90f8e659c4</Private>
          </LN>
          <LN prefix="LMB" lnClass="RFLO" inst="1" lnType="ABBIED600_LMBRFLO_fdb9d5c7b958ad6d24a37ad8f00aa826">
            <Private type="ABB_FunctionRefs">e043fa86-0364-4212-bc2c-e67002359ab1</Private>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="1" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">de67395f-1cd7-486d-bb09-dd21d51ac1ce</Private>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="2" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">1c32c082-0275-4302-8dc3-946e9f635cb3</Private>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="3" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">0cd22d5c-6785-446c-8ce6-857ee67ff2bd</Private>
          </LN>
          <LN prefix="TMA" lnClass="GAPC" inst="4" lnType="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a">
            <Private type="ABB_FunctionRefs">34531412-e09e-4bf9-b6ab-ed65a6317dfd</Private>
          </LN>
          <LN prefix="ETP" lnClass="MMTR" inst="1" lnType="ABBIED600_ETPMMTR_3991b779f33f8fb0f052347e9987d1db">
            <Private type="ABB_FunctionRefs">24bd7d52-b117-4f40-94b6-038b2f06780d</Private>
          </LN>
          <LN prefix="CV" lnClass="MMXN" inst="1" lnType="ABBIED600_CVMMXN_64ebcaf01e33e93c0cb169c62bba1180">
            <Private type="ABB_FunctionRefs">bf2c1511-d077-4618-bf00-a80275c1f92b</Private>
          </LN>
          <LN prefix="C" lnClass="MMXU" inst="1" lnType="ABBIED600_CMMXU_c5d2b72432a36ce00570ec0906fc79e2">
            <Private type="ABB_FunctionRefs">e27fae56-318f-4166-89ea-167fc23221e1</Private>
          </LN>
          <LN prefix="V" lnClass="MMXU" inst="1" lnType="ABBIED600_VMMXU_6f654a635bfe96b3094dc3ad4c11fdaf">
            <Private type="ABB_FunctionRefs">cfe65396-26ff-41ac-ba8b-67389ae0b9bc</Private>
          </LN>
          <LN prefix="C" lnClass="MSQI" inst="1" lnType="ABBIED600_CMSQI_331209c084284ca83df811293f99d78d">
            <Private type="ABB_FunctionRefs">00f89310-b9ec-405c-b21a-bd4a98882118</Private>
          </LN>
          <LN prefix="V" lnClass="MSQI" inst="1" lnType="ABBIED600_VMSQI_51f043b2a302ecdf4e80186a2010ca63">
            <Private type="ABB_FunctionRefs">2e6025eb-f1e3-4403-8fca-5c5f029539da</Private>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="1" lnType="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8">
            <Private type="ABB_FunctionRefs">8acff944-b100-4791-85d3-4be0baecd0f9</Private>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="2" lnType="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8">
            <Private type="ABB_FunctionRefs">adffff18-7722-42f6-a26d-009298784b3e</Private>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="3" lnType="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8">
            <Private type="ABB_FunctionRefs">82d1e3ce-edb0-4fe0-aacf-1f8e486b6587</Private>
          </LN>
          <LN prefix="VN" lnClass="MMXU" inst="4" lnType="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8">
            <Private type="ABB_FunctionRefs">0cb354da-c2b8-46bf-b5d5-b26c840cc4db</Private>
          </LN>
          <LN prefix="SP16" lnClass="GAPC" inst="2" lnType="ABBIED600_SP16GAPC_9ab52256cef22da9a62d28998d2220bc">
            <Private type="ABB_FunctionRefs">155a4f79-37c4-4efd-b8bb-f6e95d44238a</Private>
          </LN>
        </LDevice>
        <LDevice inst="PROT">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_2332733d39883b1bde516b7d591a8bc9">
            <Private type="ABB_FunctionRefs">e124ff8d-533b-454c-a00e-386b71b72a3c,35d45147-8aff-4b84-a871-bf25c9ae2053,096b4d86-3df5-408a-a1ad-13e6d35e2a0d,2478d57c-0c91-4100-ae12-259b2a8753a0,d1044b5f-af71-401a-9455-f2044d28ab1f,d2f80be1-7698-4f7e-a976-00054b99d7e5,e50556bc-016b-4a40-bb64-9d722f2d009d,5d53bb82-1047-469c-b3dc-ad29e60de39e,998417fc-76d7-4705-b21d-51645e0c87bc,321efb72-4160-4804-960a-1ac6103136d7,bf3f41e1-43fa-4ebd-a01c-62255045cc51,8335b3f3-599f-438b-8aca-7a806b8ad879,00a04691-bd1b-4bda-9bf3-f92c11c54272,a67ac0ea-fd2f-4bcf-ac5d-05292a99cf15,b99b6e0c-8363-4425-8fae-1922d3c18d1c,f7ca0359-2cca-4c85-86e1-3f6ba807aaf1,f95165c7-e109-4533-abb1-c47623e5e603,401d94a9-6c56-4d52-957b-26dee3d92138</Private>
          </LN0>
          <LN prefix="ZCV" lnClass="PSOF" inst="1" lnType="ABBIED600_ZCVPSOF_de69770d40382ba503a91602695eda16">
            <Private type="ABB_FunctionRefs">35d45147-8aff-4b84-a871-bf25c9ae2053</Private>
          </LN>
          <LN prefix="CC" lnClass="RBRF" inst="1" lnType="ABBIED600_CCRBRF_451ea5573291a497c90163b98c7919b7">
            <Private type="ABB_FunctionRefs">096b4d86-3df5-408a-a1ad-13e6d35e2a0d</Private>
          </LN>
          <LN prefix="CC" lnClass="RBRF" inst="2" lnType="ABBIED600_CCRBRF_451ea5573291a497c90163b98c7919b7">
            <Private type="ABB_FunctionRefs">2478d57c-0c91-4100-ae12-259b2a8753a0</Private>
          </LN>
          <LN prefix="ZC" lnClass="PSCH" inst="1" lnType="ABBIED600_ZCPSCH_508212e9ee02e39fdc327f395b3be94c">
            <Private type="ABB_FunctionRefs">d1044b5f-af71-401a-9455-f2044d28ab1f</Private>
          </LN>
          <LN prefix="ZCRW" lnClass="PSCH" inst="1" lnType="ABBIED600_ZCRWPSCH_b109cc082530115b2a66096cf59d6bac">
            <Private type="ABB_FunctionRefs">d2f80be1-7698-4f7e-a976-00054b99d7e5</Private>
          </LN>
          <LN prefix="FUF" lnClass="SPVC" inst="1" lnType="ABBIED600_FUFSPVC_478f2495c21f6ca6a97b0ba07ed095f1">
            <Private type="ABB_FunctionRefs">e50556bc-016b-4a40-bb64-9d722f2d009d</Private>
          </LN>
          <LN prefix="ZM" lnClass="RPSB" inst="1" lnType="ABBIED600_ZMRPSB_05104dd2598ccdb7f2460699a147c2e1">
            <Private type="ABB_FunctionRefs">5d53bb82-1047-469c-b3dc-ad29e60de39e</Private>
          </LN>
          <LN prefix="PH" lnClass="PIOC" inst="1" lnType="ABBIED600_PHPIOC_913c4a98cfe1012b385a64e20939f61a">
            <Private type="ABB_FunctionRefs">998417fc-76d7-4705-b21d-51645e0c87bc</Private>
          </LN>
          <LN prefix="EF" lnClass="PIOC" inst="1" lnType="ABBIED600_EFPIOC_f5561f7934fc4cd78dea9868fda40aa5">
            <Private type="ABB_FunctionRefs">321efb72-4160-4804-960a-1ac6103136d7</Private>
          </LN>
          <LN prefix="STB" lnClass="PTOC" inst="1" lnType="ABBIED600_STBPTOC_5c2da7fcbda7370f496968abbf30b15b">
            <Private type="ABB_FunctionRefs">bf3f41e1-43fa-4ebd-a01c-62255045cc51</Private>
          </LN>
          <LN prefix="ECRW" lnClass="PSCH" inst="1" lnType="ABBIED600_ECRWPSCH_9f6dfcd1aebd8f1ea8dc06a5d8896ff2">
            <Private type="ABB_FunctionRefs">8335b3f3-599f-438b-8aca-7a806b8ad879</Private>
          </LN>
          <LN prefix="EC" lnClass="PSCH" inst="1" lnType="ABBIED600_ECPSCH_6ce7cd8a2d7b2f64c9b04a0cab26b03d">
            <Private type="ABB_FunctionRefs">00a04691-bd1b-4bda-9bf3-f92c11c54272</Private>
          </LN>
          <LN prefix="BRC" lnClass="PTOC" inst="1" lnType="ABBIED600_BRCPTOC_d849199d77b19a54733d3f67f7b00143">
            <Private type="ABB_FunctionRefs">a67ac0ea-fd2f-4bcf-ac5d-05292a99cf15</Private>
          </LN>
          <LN prefix="LOV" lnClass="PTUV" inst="1" lnType="ABBIED600_LOVPTUV_b9e525a718053c3411cea0d70b74c90b">
            <Private type="ABB_FunctionRefs">b99b6e0c-8363-4425-8fae-1922d3c18d1c</Private>
          </LN>
          <LN prefix="CC" lnClass="PDSC" inst="1" lnType="ABBIED600_CCPDSC_f96064d274afe6226c6f3a8cef23f2d1">
            <Private type="ABB_FunctionRefs">f7ca0359-2cca-4c85-86e1-3f6ba807aaf1</Private>
          </LN>
          <LN prefix="CC" lnClass="PDSC" inst="2" lnType="ABBIED600_CCPDSC_f96064d274afe6226c6f3a8cef23f2d1">
            <Private type="ABB_FunctionRefs">f95165c7-e109-4533-abb1-c47623e5e603</Private>
          </LN>
          <LN prefix="LC" lnClass="PTTR" inst="1" lnType="ABBIED600_LCPTTR_cd01b38034217c8c25f0113862d194b1">
            <Private type="ABB_FunctionRefs">401d94a9-6c56-4d52-957b-26dee3d92138</Private>
          </LN>
        </LDevice>
        <LDevice inst="CTRL">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_2332733d39883b1bde516b7d591a8bc9">
            <Private type="ABB_FunctionRefs">e124ff8d-533b-454c-a00e-386b71b72a3c,4fb87750-3746-47e5-8596-7fb2b28a9925,87fedb4e-7a37-4ceb-ac75-b6d1ed56411a,ac568114-8b02-4aab-a244-1322b80ace02,352d5eae-2fcf-4297-99a2-5ae4a1b2d63a</Private>
          </LN0>
          <LN prefix="SMP" lnClass="PTRC" inst="1" lnType="ABBIED600_SMPPTRC_a8e261c7a2a0bdb8aa48bd4e7a1a299f">
            <Private type="ABB_FunctionRefs">4fb87750-3746-47e5-8596-7fb2b28a9925</Private>
          </LN>
          <LN prefix="SMP" lnClass="PTRC" inst="2" lnType="ABBIED600_SMPPTRC_a8e261c7a2a0bdb8aa48bd4e7a1a299f">
            <Private type="ABB_FunctionRefs">87fedb4e-7a37-4ceb-ac75-b6d1ed56411a</Private>
          </LN>
          <LN prefix="SMB" lnClass="RREC" inst="1" lnType="ABBIED600_SMBRREC_fd2c79ee61970ebb5a82136f211bc5ff">
            <Private type="ABB_FunctionRefs">ac568114-8b02-4aab-a244-1322b80ace02</Private>
          </LN>
          <LN prefix="SMB" lnClass="RREC" inst="2" lnType="ABBIED600_SMBRREC_fd2c79ee61970ebb5a82136f211bc5ff">
            <Private type="ABB_FunctionRefs">352d5eae-2fcf-4297-99a2-5ae4a1b2d63a</Private>
          </LN>
        </LDevice>
        <LDevice inst="ZMF_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_a372b52ed4193bcedf81ff6c89333f15">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN0>
          <LN prefix="ZMF" lnClass="PDIS" inst="2" lnType="ABBIED600_ZMFPDIS_42f4c5ee27dd755255bed900f4e8c1ed">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN>
          <LN prefix="ZMF" lnClass="PDIS" inst="6" lnType="ABBIED600_ZMFPDIS_ef0dcbd9ba8e7ca49d0033b114302fae">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN>
          <LN prefix="ZMF" lnClass="PDIS" inst="3" lnType="ABBIED600_ZMFPDIS_8fa7d2fbcdab8c65a57d97495a1064f2">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN>
          <LN prefix="ZMF" lnClass="PDIS" inst="5" lnType="ABBIED600_ZMFPDIS_087eecf1dfc12e6cf342d733c447c55f">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN>
          <LN prefix="ZMF" lnClass="PDIS" inst="1" lnType="ABBIED600_ZMFPDIS_7a4d3ca574795a21075d122a8ccca41a">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN>
          <LN prefix="ZMF" lnClass="PDIS" inst="4" lnType="ABBIED600_ZMFPDIS_bf4dd8c414c641999a4d7391aa62ac5a">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN>
          <LN prefix="PSF" lnClass="PDIS" inst="1" lnType="ABBIED600_PSFPDIS_23e10f96b2ab07c1021a0e7f8f44dac6">
            <Private type="ABB_FunctionRefs">ce0e3e6b-1f4f-47ad-82b9-5def59afcf93</Private>
          </LN>
        </LDevice>
        <LDevice inst="OC4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_65700a683f7fa4e7450d8f7a2479222c">
            <Private type="ABB_FunctionRefs">175288dc-6302-4d7d-9444-b19c63a8094a</Private>
          </LN0>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_fcc69ac1ca5f3ff32a2588ff320c1ba4">
            <Private type="ABB_FunctionRefs">175288dc-6302-4d7d-9444-b19c63a8094a</Private>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="4" lnType="ABBIED600_PH3PTOC_59c179b6aed7307f1e61284f872f4786">
            <Private type="ABB_FunctionRefs">175288dc-6302-4d7d-9444-b19c63a8094a</Private>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="3" lnType="ABBIED600_PH3PTOC_231f4d53dd1c502c308e8d8753357a78">
            <Private type="ABB_FunctionRefs">175288dc-6302-4d7d-9444-b19c63a8094a</Private>
          </LN>
          <LN prefix="PH3" lnClass="PTRC" inst="1" lnType="ABBIED600_PH3PTRC_50d7eb60fe3889bb07653ee1d25c1d17">
            <Private type="ABB_FunctionRefs">175288dc-6302-4d7d-9444-b19c63a8094a</Private>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="1" lnType="ABBIED600_PH3PTOC_2f139103b26b9490c4b64eeddee9670a">
            <Private type="ABB_FunctionRefs">175288dc-6302-4d7d-9444-b19c63a8094a</Private>
          </LN>
          <LN prefix="PH3" lnClass="PTOC" inst="2" lnType="ABBIED600_PH3PTOC_cab412c861e5a7551222db529d48efd3">
            <Private type="ABB_FunctionRefs">175288dc-6302-4d7d-9444-b19c63a8094a</Private>
          </LN>
        </LDevice>
        <LDevice inst="EF4_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_a372b52ed4193bcedf81ff6c89333f15">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN0>
          <LN prefix="PH1" lnClass="PTOC" inst="2" lnType="ABBIED600_PH1PTOC_f6fab76b5a041052c4e828f04f891cf0">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="3" lnType="ABBIED600_PH1PTOC_71aaf7bce74e3167921b5110376276e9">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN>
          <LN prefix="EF4" lnClass="RDIR" inst="1" lnType="ABBIED600_EF4RDIR_b3678079646846345ad77550bcac7d22">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="4" lnType="ABBIED600_PH1PTOC_6d72a59d6ea8d4df85792c3c58de4824">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN>
          <LN prefix="GEN4" lnClass="PHAR" inst="1" lnType="ABBIED600_GEN4PHAR_fe7cc992d03042f32f5af2ee98cd9563">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN>
          <LN prefix="EF4" lnClass="PTRC" inst="1" lnType="ABBIED600_EF4PTRC_796680079d36cbe3f5c48a4306593c66">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN>
          <LN prefix="PH1" lnClass="PTOC" inst="1" lnType="ABBIED600_PH1PTOC_81ffc152a98189052bc80c4d6add5112">
            <Private type="ABB_FunctionRefs">537a9c70-5b2f-4268-b3d1-398882bbb270</Private>
          </LN>
        </LDevice>
        <LDevice inst="OV2_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_ebbf6fa142dac4bf7a38aacbc25d80f1">
            <Private type="ABB_FunctionRefs">78e8433b-7d39-4337-bc2e-c5ca3a93368c</Private>
          </LN0>
          <LN prefix="OV2" lnClass="PTOV" inst="1" lnType="ABBIED600_OV2PTOV_983150f51a6f323c802286773c44f785">
            <Private type="ABB_FunctionRefs">78e8433b-7d39-4337-bc2e-c5ca3a93368c</Private>
          </LN>
          <LN prefix="OV2" lnClass="PTOV" inst="2" lnType="ABBIED600_OV2PTOV_06a710fdbefef0826da3f3d6c24e74c0">
            <Private type="ABB_FunctionRefs">78e8433b-7d39-4337-bc2e-c5ca3a93368c</Private>
          </LN>
          <LN prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED600_PH1PTRC_1fb1e46cf515b52fd6952bf076a64b1e">
            <Private type="ABB_FunctionRefs">78e8433b-7d39-4337-bc2e-c5ca3a93368c</Private>
          </LN>
        </LDevice>
        <LDevice inst="UV2_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_ebbf6fa142dac4bf7a38aacbc25d80f1">
            <Private type="ABB_FunctionRefs">e1c0277b-7dc4-47d1-821f-36f27a22c8f3</Private>
          </LN0>
          <LN prefix="UV2" lnClass="PTUV" inst="1" lnType="ABBIED600_UV2PTUV_42de786d68094ca6a1d06f3d22d4ab33">
            <Private type="ABB_FunctionRefs">e1c0277b-7dc4-47d1-821f-36f27a22c8f3</Private>
          </LN>
          <LN prefix="PH1" lnClass="PTRC" inst="1" lnType="ABBIED600_PH1PTRC_1fb1e46cf515b52fd6952bf076a64b1e">
            <Private type="ABB_FunctionRefs">e1c0277b-7dc4-47d1-821f-36f27a22c8f3</Private>
          </LN>
          <LN prefix="UV2" lnClass="PTUV" inst="2" lnType="ABBIED600_UV2PTUV_f99bc12c6b2d71ca7ffdc7fb17cf8ea6">
            <Private type="ABB_FunctionRefs">e1c0277b-7dc4-47d1-821f-36f27a22c8f3</Private>
          </LN>
        </LDevice>
        <LDevice inst="SYN_2">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_f2d688fb335789070697de71ec7a5a08">
            <Private type="ABB_FunctionRefs">82c74a0a-e71a-4b59-9ec4-1ab5b9bdb6ea</Private>
          </LN0>
          <LN prefix="MAN1" lnClass="RSYN" inst="1" lnType="ABBIED600_MAN1RSYN_e510784cc09b2b75e4fdc125b78104c0">
            <Private type="ABB_FunctionRefs">82c74a0a-e71a-4b59-9ec4-1ab5b9bdb6ea</Private>
          </LN>
          <LN prefix="SYN" lnClass="RSYN" inst="1" lnType="ABBIED600_SYNRSYN_d52689495809b3fdf885273e6c8f973e">
            <Private type="ABB_FunctionRefs">82c74a0a-e71a-4b59-9ec4-1ab5b9bdb6ea</Private>
          </LN>
          <LN prefix="AUT1" lnClass="RSYN" inst="1" lnType="ABBIED600_AUT1RSYN_f980492ac78b3f254e0a8b260ce7bc30">
            <Private type="ABB_FunctionRefs">82c74a0a-e71a-4b59-9ec4-1ab5b9bdb6ea</Private>
          </LN>
        </LDevice>
        <LDevice inst="SYN_1">
          <LN0 lnClass="LLN0" inst="" lnType="ABBIED600_LLN0_f2d688fb335789070697de71ec7a5a08">
            <Private type="ABB_FunctionRefs">dbdbfa67-ef9e-4c6b-9cae-516077996851</Private>
          </LN0>
          <LN prefix="MAN1" lnClass="RSYN" inst="1" lnType="ABBIED600_MAN1RSYN_e510784cc09b2b75e4fdc125b78104c0">
            <Private type="ABB_FunctionRefs">dbdbfa67-ef9e-4c6b-9cae-516077996851</Private>
          </LN>
          <LN prefix="SYN" lnClass="RSYN" inst="1" lnType="ABBIED600_SYNRSYN_d52689495809b3fdf885273e6c8f973e">
            <Private type="ABB_FunctionRefs">dbdbfa67-ef9e-4c6b-9cae-516077996851</Private>
          </LN>
          <LN prefix="AUT1" lnClass="RSYN" inst="1" lnType="ABBIED600_AUT1RSYN_f980492ac78b3f254e0a8b260ce7bc30">
            <Private type="ABB_FunctionRefs">dbdbfa67-ef9e-4c6b-9cae-516077996851</Private>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ABBIED600_LLN0_05131d22a3c2355f772fb824e4b6cf28" lnClass="LLN0">
      <DO name="NamPlt" type="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Health" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Mod" type="ABBIED600_ENC_6080605f5b24c5d4d9a05a398a835523" />
    </LNodeType>
    <LNodeType id="ABBIED600_AGSAL_4098b93d4cf563958b3faf2a37012f63" lnClass="GSAL">
      <DO name="AuthFail" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="AcsCtlFail" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="SvcViol" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="Ina" type="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" />
      <DO name="NumCntRs" type="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="OpCntRs" type="ABBIED600_INC_64309fc96ec4045e53e20dde5c7741dd" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_2332733d39883b1bde516b7d591a8bc9" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_07a7cf7284bd75c758540bb73d84bcd2" />
      <DO name="GrRef" type="ABBIED600_ORG_4ceed5f530e8ad6242945277ed4ec9f2" />
    </LNodeType>
    <LNodeType id="ABBIED600_DRPRDRE_1467db108523e4855cf4c59eef287a37" lnClass="RDRE">
      <DO name="RcdMade" type="ABBIED600_SPS_af366de37013fb782286c67726223d0a" />
      <DO name="FltNum" type="ABBIED600_INS_0b8b0416807b6b07f5f36ae1b1013bc5" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_8300c2216c6962750e91fe6e05a3924a" lnClass="LLN0">
      <DO name="NamPlt" type="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Health" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Mod" type="ABBIED600_ENC_5d8d324665ca3109bc0c569e6001d027" />
    </LNodeType>
    <LNodeType id="ABBIED600_LPHD_70b1ed7d38a5998a69951d4d0e9d4c57" lnClass="LPHD">
      <DO name="PhyNam" type="ABBIED600_DPL_98f5921d1a20a817ee200f4d8d40344a" />
      <DO name="PhyHealth" type="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" />
      <DO name="Proxy" type="ABBIED600_SPS_af177fb3328a0515c307e49b77a0c30b" />
      <DO name="Sim" type="ABBIED600_SPC_028a56ca47dc4f1ffb2b8e5456d98ddd" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTRK_1cee8d757545300290bfcbdb55f9b8c4" lnClass="LTRK">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="SpcTrk" type="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" />
      <DO name="DpcTrk" type="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" />
      <DO name="IncTrk" type="ABBIED600_CTSINT32_ec1388c4f2d4bcbf08f3ae58783152ca" />
      <DO name="EncTrk1" type="ABBIED600_CTSEnum_8849a55a3ff8beb8be795ca79e4d58aa" />
      <DO name="ApcFTrk" type="ABBIED600_CTSAnalogueValueCtlF_a5a8d9b5249ce2dd30cc9e237ff6e" />
      <DO name="ApcIntTrk" type="ABBIED600_CTSAnalogueValueCtlInt_3c62c65a1aff41213678a4432af" />
      <DO name="BscTrk" type="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" />
      <DO name="IscTrk" type="ABBIED600_CTSINT8_a59f403bba129a9806a6a542aaa4e058" />
      <DO name="BacTrk" type="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" />
      <DO name="GenTrk" type="ABBIED600_CST_10c9c003d2cb19baf4ed636687f8ae59" />
      <DO name="UrcbTrk" type="ABBIED600_UTS_b0b9dc6fb971259fc73f04f798b1fbaa" />
      <DO name="BrcbTrk" type="ABBIED600_BTS_32dbec67f6b94553dd4aecff4b0e81e8" />
      <DO name="LocbTrk" type="ABBIED600_LTS_8ec75fe513dc5319689f96fcd856d6a4" />
      <DO name="GocbTrk" type="ABBIED600_GTS_75b90bef818b3181a2307430ebbd85fb" />
      <DO name="SgcbTrk" type="ABBIED600_STS_7f54e1187e76e77b15313bb60d366d90" />
      <DO name="EncTrk2" type="ABBIED600_CTSEnum_8b158ed4403364e9f6e9220d3d096bac" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTMS_a897fa3bae82664f5742877709f38134" lnClass="LTMS">
      <DO name="TmSrc" type="ABBIED600_VSS_ed97356abf52b60bf6c52b3717e9c6ed" />
      <DO name="TmChSt1" type="ABBIED600_SPS_419f70be87c3084e0afd60308da94af7" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_ALTIM_6f71c7a67900e9bd9a6171b0bcf8981f" lnClass="LTIM">
      <DO name="TmDT" type="ABBIED600_SPS_15eb5daeee3d5209a2364ac77bed97c0" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="TmOfsTmm" type="ABBIED600_ING_4a04a8ae10d339a932e3e761dd4e34bd" />
      <DO name="TmUseDT" type="ABBIED600_SPG_dde802dd6fb74f5150d36d5e6b3eaa8b" />
      <DO name="TmChgDT" type="ABBIED600_TSG_a5d385edc0e59b5c8c08515ce43e6ba6" />
      <DO name="TmChgST" type="ABBIED600_TSG_a5d385edc0e59b5c8c08515ce43e6ba6" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCHLCCH_0b3353bc3827fd7ffe6e09b0bd1b3086" lnClass="LCCH">
      <DO name="ChLiv" type="ABBIED600_SPS_9debaf5fc2540929a305e75d23231aef" />
      <DO name="Beh" type="ABBIED600_ENS_76491d69fc7d763dce582d04e7e08d8b" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCHLCCH_9656ebc70d3d445fb0cc7e810f9cc862" lnClass="LCCH">
      <DO name="ChLiv" type="ABBIED600_SPS_ce9e510b77762574ce805fc4e15cd224" />
      <DO name="Beh" type="ABBIED600_ENS_bac11cce03d74ee37cdb40dbeae6b562" />
    </LNodeType>
    <LNodeType id="ABBIED600_RCHLCCH_ed003767a8500b5a04a014740e530082" lnClass="LCCH">
      <DO name="ChLiv" type="ABBIED600_SPS_806f143d6c703e57dbfa1ce8b0c067a7" />
      <DO name="RedChLiv" type="ABBIED600_SPS_37347fcc4986edfa74fefef7f035a9ef" />
      <DO name="FerCh" type="ABBIED600_INS_d84c845f75837d325568c549d9cbe5aa" />
      <DO name="RedFerCh" type="ABBIED600_INS_c7045ca60dffc8d7f92e6a928a79f486" />
      <DO name="Beh" type="ABBIED600_ENS_90c89ab60bdd3bb4c6c208e23177427a" />
    </LNodeType>
    <LNodeType id="ABBIED600_SXCBR_28edb840daeb2b39c97d1a50a69115ba" lnClass="XCBR">
      <DO name="CBOpCap" type="ABBIED600_ENS_2a4a6a0baa3a825ce1d47f0a817698c5" />
      <DO name="Loc" type="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" />
      <DO name="OpCnt" type="ABBIED600_INS_1cd90faef8ffe38f564b9f448041d346" />
      <DO name="EEHealth" type="ABBIED600_ENS_dfa3dd9d0cb523ec0b939d1a7973fb40" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Pos" type="ABBIED600_DPC_9677ca6f99435cc6709d193853206923" />
      <DO name="BlkOpn" type="ABBIED600_SPC_8ac3831a2d81593fc8f439cafee2eaa6" />
      <DO name="BlkCls" type="ABBIED600_SPC_b48deaf346180b6ac38f9070b6abeea1" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CCRBRF_451ea5573291a497c90163b98c7919b7" lnClass="RBRF">
      <DO name="OpEx" type="ABBIED600_ACT_9d9ad19ad36cbc56ecac046a344820f3" />
      <DO name="OpIn" type="ABBIED600_ACT_2da6ec273c31064da3728fba9c83130e" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZCVPSOF_de69770d40382ba503a91602695eda16" lnClass="PSOF">
      <DO name="NamPlt" type="ABBIED600_LPL_510cfc28de33e2bbc97dd7ffa3e65faa" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="Op" type="ABBIED600_ACT_277fd44c3e88c59adfe8dc8836ab5872" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
    </LNodeType>
    <LNodeType id="ABBIED600_SMPPTRC_a8e261c7a2a0bdb8aa48bd4e7a1a299f" lnClass="PTRC">
      <DO name="Op" type="ABBIED600_ACT_b381e3e8669890d1b8effcf3d83c6746" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="BlkCBCls" type="ABBIED600_SPS_f31c32b89152c73e089df24fe16f0697" />
      <DO name="BlkCBRs" type="ABBIED600_SPC_5b540023e6fa4b5dd3bc8ae4a87b9459" />
      <DO name="SPhsTr" type="ABBIED600_SPS_f5446df29008a8b50caf116cb52366c9" />
      <DO name="TPhsTr" type="ABBIED600_SPS_2a14bb58374af4b59c85b111db0acc13" />
      <DO name="TwPhsTr" type="ABBIED600_SPS_2de26b128b1ffbcff9e8244e521099f7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZCPSCH_508212e9ee02e39fdc327f395b3be94c" lnClass="PSCH">
      <DO name="Op" type="ABBIED600_ACT_9da981d0ad323f92403f3f092b85bcbe" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="Rx" type="ABBIED600_SPS_4aeb62fd602462dacacd021f577bbb8e" />
      <DO name="Tx" type="ABBIED600_SPS_a47c8901e378d461e9988c9b93e56649" />
      <DO name="TxBlkStop" type="ABBIED600_SPS_b41e7373e9e3c4757a4710d76cd92dc2" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZCRWPSCH_b109cc082530115b2a66096cf59d6bac" lnClass="PSCH">
      <DO name="Op" type="ABBIED600_ACT_525ea4005899413f910521a8e4d1c3a2" />
      <DO name="EchoWei" type="ABBIED600_SPS_26747e08a40d9efcf02bc20815afd39b" />
      <DO name="EchoWeiOp" type="ABBIED600_SPS_68e397dfe9ea8987b63c5d12d4b79201" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="RvABlk" type="ABBIED600_SPS_2f922d4b552293a5ab5478d307131aef" />
      <DO name="Rx" type="ABBIED600_SPS_4aeb62fd602462dacacd021f577bbb8e" />
      <DO name="Tx" type="ABBIED600_SPS_f2da464b969b938f0459492f5b00c92d" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMQPDIS_cbb9d80e6947230a7f43b58e89ecd7ea" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_c5e95df9ee23f1af2802c24fb9875274" />
      <DO name="Op" type="ABBIED600_ACT_6a034d4b00f29461e83fbb040e5b3476" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMRPSB_05104dd2598ccdb7f2460699a147c2e1" lnClass="RPSB">
      <DO name="Str" type="ABBIED600_ACD_f230e663d579339e5363cacf9a2833f3" />
      <DO name="BlkZn" type="ABBIED600_SPS_37e14c7891d51507bb0f4c1312f62583" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_FUFSPVC_478f2495c21f6ca6a97b0ba07ed095f1" lnClass="SPVC">
      <DO name="NamPlt" type="ABBIED600_LPL_510cfc28de33e2bbc97dd7ffa3e65faa" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="SigFailAlm" type="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" />
      <DO name="FailVCirc" type="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" />
      <DO name="Str3Ph" type="ABBIED600_SPS_7d400dedc97c4acfa9e6220c92b49c26" />
      <DO name="StrRst" type="ABBIED600_SPS_e3019ff2e92bf4a6d8641fc6a35a8119" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
    </LNodeType>
    <LNodeType id="ABBIED600_FDPSPDIS_485b1de0e3c204f575ca300128f311bf" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_ceb517f5d2b6fbc8aa1b27ad6434c495" />
      <DO name="Op" type="ABBIED600_ACT_9da981d0ad323f92403f3f092b85bcbe" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="Str1Phs" type="ABBIED600_SPS_57e68a14dc119b896032ef60d9b4ab46" />
      <DO name="Str2Phs" type="ABBIED600_SPS_cc913cc0cd24828db0b27169d6f131da" />
      <DO name="Str3Phs" type="ABBIED600_SPS_b2ff907b19cf8751bcd05536472447b1" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMQAPDIS_38d000a81f808e095fe6678b26d2b076" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_c5e95df9ee23f1af2802c24fb9875274" />
      <DO name="Op" type="ABBIED600_ACT_6a034d4b00f29461e83fbb040e5b3476" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_PHPIOC_913c4a98cfe1012b385a64e20939f61a" lnClass="PIOC">
      <DO name="Op" type="ABBIED600_ACT_af5c9329f66b387a20ae8cad54210cb1" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_EFPIOC_f5561f7934fc4cd78dea9868fda40aa5" lnClass="PIOC">
      <DO name="Op" type="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_TMAGAPC_360e18fa9b1c135f63f25f9ea365349a" lnClass="GAPC">
      <DO name="Ind1" type="ABBIED600_SPS_66c8c08916628d39ee4ce8f290608dfa" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="Ind2" type="ABBIED600_SPS_118a3f8a50cb8ece7bcbebc93558f39e" />
      <DO name="Ind3" type="ABBIED600_SPS_c4e4a1ba30a87d7e8eb7c4aa99c7b94d" />
    </LNodeType>
    <LNodeType id="ABBIED600_LMBRFLO_fdb9d5c7b958ad6d24a37ad8f00aa826" lnClass="RFLO">
      <DO name="FltLoop" type="ABBIED600_ENS_325afc145bb0ccbfced5554e0b0429da" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="FltZ" type="ABBIED600_CMV_10e79f9b5fc1232856fd0afaca96d57e" />
      <DO name="FltDiskm" type="ABBIED600_MV_59fd9a6fdbfe07df72b347d0219ef693" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
      <DO name="FltClcMade" type="ABBIED600_SPS_e87ff26e8cb7033fb79588fe1931ca03" />
    </LNodeType>
    <LNodeType id="ABBIED600_SP16GAPC_9ab52256cef22da9a62d28998d2220bc" lnClass="GAPC">
      <DO name="Ind1" type="ABBIED600_SPS_271f968bb7c3c8ef51d0793d2faf445b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_32979c02d9dba04961a4ccc446cb1d8c" />
      <DO name="Ind10" type="ABBIED600_SPS_1aa38738f00427564314035304bf90a8" />
      <DO name="Ind11" type="ABBIED600_SPS_6331fda2d0ab561a0ccb47e1626198a0" />
      <DO name="Ind12" type="ABBIED600_SPS_942a0593a8520792f1464f93085468c9" />
      <DO name="Ind13" type="ABBIED600_SPS_9c5599bb3f4574714ea182422360997f" />
      <DO name="Ind14" type="ABBIED600_SPS_09ba706fd9916d46ce066ff0d2a4741d" />
      <DO name="Ind15" type="ABBIED600_SPS_101198fcdeee2946ad213b23bc125ad7" />
      <DO name="Ind16" type="ABBIED600_SPS_903ae2579de1ca64686a90f00f7eddbb" />
      <DO name="Ind2" type="ABBIED600_SPS_5d514ae01451843e03f560f456852387" />
      <DO name="Ind3" type="ABBIED600_SPS_a87811dd6fea17eb326a97135f38fd39" />
      <DO name="Ind4" type="ABBIED600_SPS_c1eec9e1092b89d534367cccbcfafe86" />
      <DO name="Ind5" type="ABBIED600_SPS_61f4a2f3a754a26881820f81c0d2ae62" />
      <DO name="Ind6" type="ABBIED600_SPS_3f9066d3487d5683d7dbb6ff8332fdc2" />
      <DO name="Ind7" type="ABBIED600_SPS_941c9befb76b6fd01c04806392b850d9" />
      <DO name="Ind8" type="ABBIED600_SPS_3fb9ca95dd334b594251ce150a1b9d08" />
      <DO name="Ind9" type="ABBIED600_SPS_3608d472ebeb10f945d238c3e21b0cff" />
    </LNodeType>
    <LNodeType id="ABBIED600_LCPTTR_cd01b38034217c8c25f0113862d194b1" lnClass="PTTR">
      <DO name="Str" type="ABBIED600_ACD_8c6f510f67b4e403088d030fc7c45398" />
      <DO name="Op" type="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" />
      <DO name="AlmThm" type="ABBIED600_SPS_48a37b965b2b18a49efad7099a620f57" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Tmp" type="ABBIED600_MV_90b6f5d9a9ee01c001a63f7394bd8c11" />
      <DO name="TmpRl" type="ABBIED600_MV_04362056902a87b04dd05c7edd5a2c83" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="SenFlt" type="ABBIED600_SPS_8488058f9fd08ae174e9ffebcb13ecae" />
      <DO name="TmpAmb" type="ABBIED600_MV_f959f435a7eb0891bf269858c9f4e22f" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCSWI_45d11059d0a8d362e5cb9fd5431ae11d" lnClass="CSWI">
      <DO name="OpOpn" type="ABBIED600_ACT_4304982e1b4d3fd7ff6854b9bfddba23" />
      <DO name="SelOpn" type="ABBIED600_SPS_2af783609dbd0e235f85c722ee631469" />
      <DO name="OpCls" type="ABBIED600_ACT_84b5ef400e4f21874ace329277231d72" />
      <DO name="SelCls" type="ABBIED600_SPS_fc9787590894395ba65a76b668011d18" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Pos" type="ABBIED600_DPC_7f82806eb2f7043bcfe7f5af43ba635d" />
      <DO name="CmdBlk" type="ABBIED600_SPC_6e0056a444f2a0e95ed47c5d2d8d5295" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
    </LNodeType>
    <LNodeType id="ABBIED600_SLGAPC_872ca22c5c62066e6efe4280ac78224c" lnClass="GAPC">
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="SPCSO1" type="ABBIED600_SPC_635059b3c2af4179e5a51d058d53309a" />
      <DO name="ISCSO1" type="ABBIED600_INC_78c317eefe8e047de6df87063d3cd8a0" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="IntVal" type="ABBIED600_INS_9f2032c9a31729868ff89b4e227e9283" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_7e667765491a0c3e9530cb42d2a2cf08" lnClass="LLN0">
      <DO name="BayBlkCmd" type="ABBIED600_SPC_7dfc790a9a13dfbcc1f525427640255d" />
      <DO name="BayBlkUpd" type="ABBIED600_SPC_8a10748a4359fc6e99a39816b231b07d" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="CtlAuthInd" type="ABBIED600_INS_178a6f4c175d9eacdb996743965de4d1" />
      <DO name="LocKey" type="ABBIED600_SPS_81b6772da36fdde00a63e3b9b065af2f" />
      <DO name="Loc" type="ABBIED600_SPS_d7603e221e98f770a662e83e6c35e1c4" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
      <DO name="LocSta" type="ABBIED600_SPC_709d0d648285d0008e000e1b99d3be52" />
      <DO name="GrRef" type="ABBIED600_ORG_c20dd90df17c4cbde6d28425dcfb2d98" />
      <DO name="MltLev" type="ABBIED600_SPG_e4011b3d9eea95190c098ccbb8bb4d83" />
    </LNodeType>
    <LNodeType id="ABBIED600_SXSWI_d17f59ff4ff248977514af75412ff85e" lnClass="XSWI">
      <DO name="SwTyp" type="ABBIED600_ENS_f6a1f4c2befe7833100fc2055a94bcf3" />
      <DO name="SwOpCap" type="ABBIED600_ENS_5f9bfeaf73d4093a5b1d99f1a7268d9b" />
      <DO name="Loc" type="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" />
      <DO name="OpCnt" type="ABBIED600_INS_1cd90faef8ffe38f564b9f448041d346" />
      <DO name="EEHealth" type="ABBIED600_ENS_dfa3dd9d0cb523ec0b939d1a7973fb40" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Pos" type="ABBIED600_DPC_9677ca6f99435cc6709d193853206923" />
      <DO name="BlkOpn" type="ABBIED600_SPC_8ac3831a2d81593fc8f439cafee2eaa6" />
      <DO name="BlkCls" type="ABBIED600_SPC_b48deaf346180b6ac38f9070b6abeea1" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_QCRSV_58372fc190208af3426d2dca3cf702ad" lnClass="CRSV">
      <DO name="NamPlt" type="ABBIED600_LPL_510cfc28de33e2bbc97dd7ffa3e65faa" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="AckBayRsv" type="ABBIED600_SPS_ccf6f42d5a370f54190aa19a61db3098" />
      <DO name="PrmOp1" type="ABBIED600_SPS_76793b6435c88f61ef4192f5b193efae" />
      <DO name="ReqBayRsv" type="ABBIED600_SPS_1052b4cfd8b771200690cea76ebf79ca" />
      <DO name="BayRsv" type="ABBIED600_SPS_41ed6c7966197ac21e32dc13a5a19be7" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
      <DO name="PrmOp2" type="ABBIED600_SPS_b6a09d1246aaa09d9e947689966aad93" />
      <DO name="PrmOp3" type="ABBIED600_SPS_b31ae7fbf37830ab9f949f648bab0a91" />
      <DO name="PrmOp4" type="ABBIED600_SPS_f6faf4a81f437b34eb2690f807563f2b" />
      <DO name="PrmOp5" type="ABBIED600_SPS_5d3234931d9f8c94a1225d800d58aedb" />
      <DO name="PrmOp6" type="ABBIED600_SPS_5b553bde7a78159ac2284c867b6449da" />
      <DO name="PrmOp7" type="ABBIED600_SPS_e06acd405db513e53e8e9be914bca53b" />
      <DO name="PrmOp8" type="ABBIED600_SPS_a1802366a497f4b9185cfee366cb578b" />
    </LNodeType>
    <LNodeType id="ABBIED600_DPGAPC_fa37bcf1acf73fd56cf03cef04cda8bd" lnClass="GAPC">
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="DPCSO1" type="ABBIED600_DPC_32f2c9eebee22a00636fd6e4a07109de" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_SPGAPC_d6f7663cb404d9081a1e74ed3b3a4003" lnClass="GAPC">
      <DO name="Ind1" type="ABBIED600_SPS_954295670a29a3f0bdad3fed0a60a67d" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_32979c02d9dba04961a4ccc446cb1d8c" />
    </LNodeType>
    <LNodeType id="ABBIED600_SCILO_a9deb670441f029bd5ead8c2113cf4f8" lnClass="CILO">
      <DO name="EnaOpn" type="ABBIED600_SPS_93988a74c8d4d5530c9effcb19591556" />
      <DO name="EnaCls" type="ABBIED600_SPS_d9fba2f0e606f4947e331dacb6aba0e5" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ETPMMTR_3991b779f33f8fb0f052347e9987d1db" lnClass="MMTR">
      <DO name="SupWh" type="ABBIED600_BCR_27abce45b6dd12af3059e50c7fc50306" />
      <DO name="SupVArh" type="ABBIED600_BCR_c95e535e8442739b3caa38a58bee9a4c" />
      <DO name="DmdWh" type="ABBIED600_BCR_91524c7ed228a6192b4cbc0056cb199b" />
      <DO name="DmdVArh" type="ABBIED600_BCR_0535bb2a65ada06227baf11dbd2541c0" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="EnValRs" type="ABBIED600_SPC_5b540023e6fa4b5dd3bc8ae4a87b9459" />
      <DO name="MaxDmdW" type="ABBIED600_MV_504203c179c5e0aad1a09eb6e0fcb6fc" />
      <DO name="MaxDmdVA" type="ABBIED600_MV_8a432c888898ec62f21d5e0e6bf810e5" />
      <DO name="MaxSupW" type="ABBIED600_MV_a661651c777fcc7dc586b31ad26ab147" />
      <DO name="MaxSupVA" type="ABBIED600_MV_c06dc4b82c53d4b1b6104fdcbc0c61f6" />
      <DO name="MaxValRs" type="ABBIED600_SPC_5b540023e6fa4b5dd3bc8ae4a87b9459" />
    </LNodeType>
    <LNodeType id="ABBIED600_CVMMXN_64ebcaf01e33e93c0cb169c62bba1180" lnClass="MMXN">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Amp" type="ABBIED600_MV_a66003fdc89aca4faad7559b38d156fd" />
      <DO name="Vol" type="ABBIED600_MV_3479c90b3012149e9997fb5e6a1cf0ab" />
      <DO name="Watt" type="ABBIED600_MV_6af1ccc7b722df98a875f1335c7e7936" />
      <DO name="VolAmpr" type="ABBIED600_MV_82880597fa9745c1d83929e54e33b6c5" />
      <DO name="VolAmp" type="ABBIED600_MV_3fab4c15d407b76611059f7978eb9ea2" />
      <DO name="PwrFact" type="ABBIED600_MV_3c86f66a0605dbbdb91b33728cf14ea8" />
      <DO name="Hz" type="ABBIED600_MV_888e85f87c69ea6a12b4626e3924ebd7" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMMXU_c5d2b72432a36ce00570ec0906fc79e2" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="A" type="ABBIED600_WYE_184fd9672c6a028274035076bd2d2506" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMMXU_6f654a635bfe96b3094dc3ad4c11fdaf" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="PPV" type="ABBIED600_DEL_0d63de0abc678c32c4f53a3fa1def0b8" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CMSQI_331209c084284ca83df811293f99d78d" lnClass="MSQI">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="SeqA" type="ABBIED600_SEQ_9ff0ad51979446d56abb8af5025e1c87" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VMSQI_51f043b2a302ecdf4e80186a2010ca63" lnClass="MSQI">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="SeqV" type="ABBIED600_SEQ_94c0ed13846a14f6e68a0402ecf5620a" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_VNMMXU_3ed97e9acb113f736745bcca4b0379d8" lnClass="MMXU">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="PhV" type="ABBIED600_WYE_6b04f630c3d6f99fb9eb10277d4c9534" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_65700a683f7fa4e7450d8f7a2479222c" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_fcc69ac1ca5f3ff32a2588ff320c1ba4" lnClass="PHAR">
      <DO name="Str" type="ABBIED600_ACD_6cdbe2d91d6c2c5cfc2ce032a514fb0e" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_59c179b6aed7307f1e61284f872f4786" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_f438fe9fb880c0db365f1e694d68a8e7" />
      <DO name="Op" type="ABBIED600_ACT_ede16bf182ec42391e65935c5638ba14" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_231f4d53dd1c502c308e8d8753357a78" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_dcbeb8079243e3435561ecfb5b64cd27" />
      <DO name="Op" type="ABBIED600_ACT_aa41280737532a97f368c506f3fa2a7b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTRC_50d7eb60fe3889bb07653ee1d25c1d17" lnClass="PTRC">
      <DO name="Str" type="ABBIED600_ACD_84e0432453de376eb1cbe1bc8075cfff" />
      <DO name="Op" type="ABBIED600_ACT_464acc50035cd91a2bd9b5866d774f12" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_2f139103b26b9490c4b64eeddee9670a" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" />
      <DO name="Op" type="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH3PTOC_cab412c861e5a7551222db529d48efd3" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" />
      <DO name="Op" type="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_a372b52ed4193bcedf81ff6c89333f15" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_f6fab76b5a041052c4e828f04f891cf0" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_c11564fb33d2cd8c75c83fae07097079" />
      <DO name="Op" type="ABBIED600_ACT_ab28a3ed1053d19e908f3f6b4ac80da8" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_71aaf7bce74e3167921b5110376276e9" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_d7af680f11a23a9ebae9a7c14fa9ae7c" />
      <DO name="Op" type="ABBIED600_ACT_1e5581c62f6620885cfffe95a7a72283" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4RDIR_b3678079646846345ad77550bcac7d22" lnClass="RDIR">
      <DO name="Dir" type="ABBIED600_ACD_8a501c59aac788c9337b8fc37e0e880d" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_6d72a59d6ea8d4df85792c3c58de4824" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_8ba73d051be13c1c30ed286c3193a99e" />
      <DO name="Op" type="ABBIED600_ACT_334b300142b04aea8cd73db47c8def86" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_GEN4PHAR_fe7cc992d03042f32f5af2ee98cd9563" lnClass="PHAR">
      <DO name="Str" type="ABBIED600_ACD_30a2a5f819bdd57632853dc7b2f3ee93" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_EF4PTRC_796680079d36cbe3f5c48a4306593c66" lnClass="PTRC">
      <DO name="Str" type="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" />
      <DO name="Op" type="ABBIED600_ACT_90007a625c553087ccbcd7fb72d088f3" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTOC_81ffc152a98189052bc80c4d6add5112" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_65603712b359756954dae3fc8cc368f4" />
      <DO name="Op" type="ABBIED600_ACT_cde7067b6139df90f13f35f409f05229" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_ECRWPSCH_9f6dfcd1aebd8f1ea8dc06a5d8896ff2" lnClass="PSCH">
      <DO name="TxPrm" type="ABBIED600_ACT_e8f6f039e5419a07b2188a4bebde0077" />
      <DO name="RxPrm1" type="ABBIED600_ACT_fe588e478f9e3ac88aa0f7f5e86a22d0" />
      <DO name="Op" type="ABBIED600_ACT_fbdd4c0dc6315d3f27af565cc543f6de" />
      <DO name="EchoWei" type="ABBIED600_SPS_8fd12bce9581fc91ea5d06a7748db3af" />
      <DO name="EchoWeiOp" type="ABBIED600_SPS_68e397dfe9ea8987b63c5d12d4b79201" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ECPSCH_6ce7cd8a2d7b2f64c9b04a0cab26b03d" lnClass="PSCH">
      <DO name="TxPrm" type="ABBIED600_ACT_798d93411fca7bf5dd8805726c7857db" />
      <DO name="RxPrm1" type="ABBIED600_ACT_fe588e478f9e3ac88aa0f7f5e86a22d0" />
      <DO name="Op" type="ABBIED600_ACT_dfa2f943802f337316b7ff18c22502ea" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="Rx" type="ABBIED600_SPS_fb8989e9615539881fac3292d94b0cbd" />
      <DO name="Tx" type="ABBIED600_SPS_ebb388e707ac5e8c565b4b8cda822a69" />
    </LNodeType>
    <LNodeType id="ABBIED600_BRCPTOC_d849199d77b19a54733d3f67f7b00143" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_a2dc8b76e1bb0c61cfb56168b8ebd90a" />
      <DO name="Op" type="ABBIED600_ACT_21a86e1ea2ce01a4641154eda410722f" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_ebbf6fa142dac4bf7a38aacbc25d80f1" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="GrRef" type="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" />
    </LNodeType>
    <LNodeType id="ABBIED600_OV2PTOV_983150f51a6f323c802286773c44f785" lnClass="PTOV">
      <DO name="Op" type="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" />
      <DO name="Str" type="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
    </LNodeType>
    <LNodeType id="ABBIED600_OV2PTOV_06a710fdbefef0826da3f3d6c24e74c0" lnClass="PTOV">
      <DO name="Op" type="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" />
      <DO name="Str" type="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
    </LNodeType>
    <LNodeType id="ABBIED600_PH1PTRC_1fb1e46cf515b52fd6952bf076a64b1e" lnClass="PTRC">
      <DO name="Str" type="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" />
      <DO name="Op" type="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
    </LNodeType>
    <LNodeType id="ABBIED600_UV2PTUV_42de786d68094ca6a1d06f3d22d4ab33" lnClass="PTUV">
      <DO name="Op" type="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" />
      <DO name="Str" type="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
    </LNodeType>
    <LNodeType id="ABBIED600_UV2PTUV_f99bc12c6b2d71ca7ffdc7fb17cf8ea6" lnClass="PTUV">
      <DO name="Op" type="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" />
      <DO name="Str" type="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
    </LNodeType>
    <LNodeType id="ABBIED600_LOVPTUV_b9e525a718053c3411cea0d70b74c90b" lnClass="PTUV">
      <DO name="Op" type="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" />
      <DO name="Str" type="ABBIED600_ACD_c8a1a7008e0ea0d6d9e5adc8216d0928" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_CCPDSC_f96064d274afe6226c6f3a8cef23f2d1" lnClass="PDSC">
      <DO name="NamPlt" type="ABBIED600_LPL_510cfc28de33e2bbc97dd7ffa3e65faa" />
      <DO name="Blk" type="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" />
      <DO name="Beh" type="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" />
      <DO name="Str" type="ABBIED600_ACD_dd38bd0a7e0616fa582517c3c81d6964" />
      <DO name="Op" type="ABBIED600_ACT_77c3782746982d03ec639acb0b21aee2" />
      <DO name="Mod" type="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" />
    </LNodeType>
    <LNodeType id="ABBIED600_SMBRREC_fd2c79ee61970ebb5a82136f211bc5ff" lnClass="RREC">
      <DO name="OpCls" type="ABBIED600_ACT_f1895e536822f8344a014e77003da077" />
      <DO name="AutoRecSt" type="ABBIED600_ENS_ec1f87bf5104426a679a0815423b0332" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
      <DO name="ActRec" type="ABBIED600_SPS_7ac79feca28e2b40830697867e30e063" />
      <DO name="CntRs" type="ABBIED600_SPC_5b540023e6fa4b5dd3bc8ae4a87b9459" />
      <DO name="PrgRec" type="ABBIED600_SPS_29e936cf13655fb172f12ebd936f359e" />
      <DO name="Rec1Cnt1Phs" type="ABBIED600_INS_dcde95a523e3ab6a05003b035084b81a" />
      <DO name="Rec1Cnt2Phs" type="ABBIED600_INS_64678e93e024e3b65de5de89cdb2f6cb" />
      <DO name="Rec1Cnt3Phs" type="ABBIED600_INS_2cc39a87356e1f45dde9b02ccbb3f018" />
      <DO name="Rec2Cnt" type="ABBIED600_INS_4e79e7d47dbdda82e3d5231ecc5103bd" />
      <DO name="Rec3Cnt" type="ABBIED600_INS_ae7c97a256864fd3bc31b08967ffe3cd" />
      <DO name="Rec4Cnt" type="ABBIED600_INS_4bd501905fbafd9d93d464c6d7850a83" />
      <DO name="Rec5Cnt" type="ABBIED600_INS_47fec8d72a2da3908caf9f1c64b5cfee" />
      <DO name="TotRecCnt" type="ABBIED600_INS_9a666802a7989d12e20d0fbaa6a17bb6" />
      <DO name="TrMod3Ph" type="ABBIED600_SPS_662644260a368ef3964c5045ab01acc0" />
    </LNodeType>
    <LNodeType id="ABBIED600_LLN0_f2d688fb335789070697de71ec7a5a08" lnClass="LLN0">
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="Mod" type="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" />
      <DO name="GrRef" type="ABBIED600_ORG_c20dd90df17c4cbde6d28425dcfb2d98" />
    </LNodeType>
    <LNodeType id="ABBIED600_MAN1RSYN_e510784cc09b2b75e4fdc125b78104c0" lnClass="RSYN">
      <DO name="Rel" type="ABBIED600_SPS_febbd7fdaadd2bd4c0a62a614b5bc7cb" />
      <DO name="VInd" type="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" />
      <DO name="AngInd" type="ABBIED600_SPS_98795fed051cdef1c650f7632c80c68d" />
      <DO name="HzInd" type="ABBIED600_SPS_890bd3869d620505d8864fd9c1e22fec" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_SYNRSYN_d52689495809b3fdf885273e6c8f973e" lnClass="RSYN">
      <DO name="Rel" type="ABBIED600_SPS_c9b5b582552dd1dd4fa4e8143af97530" />
      <DO name="VInd" type="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" />
      <DO name="HzInd" type="ABBIED600_SPS_f3c17a38da2535ceb7dcf6ebe31c9c41" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="SynPrg" type="ABBIED600_SPC_348ca065f138208ad657beb121849880" />
      <DO name="FailSyn" type="ABBIED600_SPS_8ca6cb3de27249e06c99f3f3d0da8ff9" />
      <DO name="HzRteChgInd" type="ABBIED600_SPS_24d006dffa0984434eaef363e5d24a3d" />
      <DO name="VLoInd" type="ABBIED600_SPS_f40a3e6b0ae0274dc426c8eee5a75748" />
    </LNodeType>
    <LNodeType id="ABBIED600_AUT1RSYN_f980492ac78b3f254e0a8b260ce7bc30" lnClass="RSYN">
      <DO name="Rel" type="ABBIED600_SPS_85581a54e13d6a7b29f9a19117cf5161" />
      <DO name="VInd" type="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" />
      <DO name="AngInd" type="ABBIED600_SPS_3f325bb7a81a405bc6a17f91ab7a80b7" />
      <DO name="HzInd" type="ABBIED600_SPS_bde1856afbcec1f78a3a15602145d57b" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
      <DO name="DifVClc" type="ABBIED600_MV_9bffff540fbe63c8d09ac63c28c24724" />
      <DO name="DifHzClc" type="ABBIED600_MV_27c360accd75b291ffb641c45afd66e7" />
      <DO name="DifAngClc" type="ABBIED600_MV_0044bcde9a48236e62f0005ad33dea01" />
      <DO name="VBus" type="ABBIED600_MV_7bdfd49a21582c88e9065a371d248fc9" />
      <DO name="VLin" type="ABBIED600_MV_7820aacda48c556a214df792261778be" />
    </LNodeType>
    <LNodeType id="ABBIED600_STBPTOC_5c2da7fcbda7370f496968abbf30b15b" lnClass="PTOC">
      <DO name="Str" type="ABBIED600_ACD_b7a572fa4211841fffe4320d7059d68e" />
      <DO name="Op" type="ABBIED600_ACT_557c9967239b22a2e84e06b19dc93c34" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" />
      <DO name="Mod" type="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_42f4c5ee27dd755255bed900f4e8c1ed" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_0d9e04f85b8372bb6e83b723aa36f897" />
      <DO name="Op" type="ABBIED600_ACT_d5b08dded07495cadc1baae1cd60c9f4" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_ef0dcbd9ba8e7ca49d0033b114302fae" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_80b2ac49150dc450e612e1dfefc87048" />
      <DO name="Op" type="ABBIED600_ACT_daae450d51d6d530b899d284b43b0e76" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_8fa7d2fbcdab8c65a57d97495a1064f2" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_f63ce89c20129b0a290957c67fd24e1c" />
      <DO name="Op" type="ABBIED600_ACT_d305e1da6f750e5a3d8b026612bb7904" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_087eecf1dfc12e6cf342d733c447c55f" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_ce3ab48da0a404d50189456d63467fca" />
      <DO name="Op" type="ABBIED600_ACT_35ad1d2b9adbce898c6fbe267bb2f453" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_7a4d3ca574795a21075d122a8ccca41a" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_5f062bad771e900fb1a42ea824339465" />
      <DO name="Op" type="ABBIED600_ACT_2f1a8e45bc84f635f0685921fdb8f7bd" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_ZMFPDIS_bf4dd8c414c641999a4d7391aa62ac5a" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_dd3df6d1c745e655a15a56c05655ab3c" />
      <DO name="Op" type="ABBIED600_ACT_5f974050ca7b9666655b89e20d617a6e" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <LNodeType id="ABBIED600_PSFPDIS_23e10f96b2ab07c1021a0e7f8f44dac6" lnClass="PDIS">
      <DO name="Str" type="ABBIED600_ACD_205108ca0c0df501d5efe2f6eaa425b5" />
      <DO name="Op" type="ABBIED600_ACT_6aac2fecb3b22099548143736311c9a2" />
      <DO name="Blk" type="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" />
      <DO name="Beh" type="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" />
    </LNodeType>
    <DOType id="ABBIED600_LPL_e4e174b7d4a66f4e60d38b4dfe6a9138" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="ldNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENS_894ac05fb03c495dee3d67898b39c999" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_fea2eb5c9104608d47b6406338cd3c0c" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="HealthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Physical health</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_5d8d324665ca3109bc0c569e6001d027" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ENC_6080605f5b24c5d4d9a05a398a835523" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEC_e2f2694fadb8c0870631900326f96456" cdc="SEC">
      <DA name="cnt" bType="INT32U" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="sev" bType="Enum" sAddr="-1,-1,-1" type="SeverityKind" fc="ST" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addr" bType="Octet64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="addInfo" bType="VisString64" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_b2b18d1f71f98eade51a7b77be53ac2b" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INC_64309fc96ec4045e53e20dde5c7741dd" cdc="INC">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ENS_07a7cf7284bd75c758540bb73d84bcd2" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ORG_4ceed5f530e8ad6242945277ed4ec9f2" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@LD0</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_af366de37013fb782286c67726223d0a" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Disturbance recording made</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_0b8b0416807b6b07f5f36ae1b1013bc5" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Disturbance fault number</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f621e9904b5dbce21a32a667ba22105b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_2b76ef2370f4f68e85162c84762219d7" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_DPL_98f5921d1a20a817ee200f4d8d40344a" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="hwRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="name" bType="VisString64" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_af177fb3328a0515c307e49b77a0c30b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>false</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_028a56ca47dc4f1ffb2b8e5456d98ddd" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>GOOSE simulation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_CTSBOOLEAN_14bfeddd26469c71983536c076d6fc2a" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSINT32_ec1388c4f2d4bcbf08f3ae58783152ca" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSEnum_8849a55a3ff8beb8be795ca79e4d58aa" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSAnalogueValueCtlF_a5a8d9b5249ce2dd30cc9e237ff6e" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSAnalogueValueCtlInt_3c62c65a1aff41213678a4432af" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSBsControlKind_8450174f5b932e886133e61335bf4cc5" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Tcmd" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSINT8_a59f403bba129a9806a6a542aaa4e058" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="INT8" sAddr="-1,-1,-1" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CST_10c9c003d2cb19baf4ed636687f8ae59" cdc="CST">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_UTS_b0b9dc6fb971259fc73f04f798b1fbaa" cdc="UTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resv" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BTS_32dbec67f6b94553dd4aecff4b0e81e8" cdc="BTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="sqNum" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="gi" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="purgeBuf" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="entryID" bType="EntryID" sAddr="-1,-1,-1" fc="SR" />
      <DA name="timeOfEntry" bType="EntryTime" sAddr="-1,-1,-1" fc="SR" />
      <DA name="owner" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_LTS_8ec75fe513dc5319689f96fcd856d6a4" cdc="LTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="logEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="optFlds" bType="OptFlds" sAddr="-1,-1,-1" fc="SR" />
      <DA name="bufTm" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="trgOps" bType="TrgOps" sAddr="-1,-1,-1" fc="SR" />
      <DA name="intgPd" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="logRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_GTS_75b90bef818b3181a2307430ebbd85fb" cdc="GTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="goID" bType="VisString129" sAddr="-1,-1,-1" fc="SR" />
      <DA name="datSet" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" />
      <DA name="confRev" bType="INT32U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ndsCom" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="dstAddress" bType="PhyComAddr" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_STS_7f54e1187e76e77b15313bb60d366d90" cdc="STS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="numOfSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="actSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="editSG" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="lActTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="resvTms" bType="INT16U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CTSEnum_8b158ed4403364e9f6e9220d3d096bac" cdc="CTS">
      <DA name="objRef" bType="ObjRef" sAddr="-1,-1,-1" fc="SR" dupd="true" />
      <DA name="serviceType" bType="Enum" sAddr="-1,-1,-1" type="ServiceNameKind" fc="SR" />
      <DA name="errorCode" bType="Enum" sAddr="-1,-1,-1" type="ServiceStatusKind" fc="SR" />
      <DA name="originatorID" bType="Octet64" sAddr="-1,-1,-1" fc="SR" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" fc="SR" />
      <DA name="operTm" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df" fc="SR" />
      <DA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" fc="SR" />
      <DA name="T" bType="Timestamp" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SR" />
      <DA name="Check" bType="Check" sAddr="-1,-1,-1" fc="SR" />
      <DA name="respAddCause" bType="Enum" sAddr="-1,-1,-1" type="ControlServiceStatusKind" fc="SR" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_VSS_ed97356abf52b60bf6c52b3717e9c6ed" cdc="VSS">
      <DA name="stVal" bType="VisString255" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Time source</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_419f70be87c3084e0afd60308da94af7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Time synchronized</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_15eb5daeee3d5209a2364ac77bed97c0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>DST active</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ING_4a04a8ae10d339a932e3e761dd4e34bd" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPG_dde802dd6fb74f5150d36d5e6b3eaa8b" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_TSG_a5d385edc0e59b5c8c08515ce43e6ba6" cdc="TSG">
      <DA name="setTm" bType="Timestamp" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_9debaf5fc2540929a305e75d23231aef" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Channel B Status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_76491d69fc7d763dce582d04e7e08d8b" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>CD Link Beh</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_ce9e510b77762574ce805fc4e15cd224" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Channel A status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_bac11cce03d74ee37cdb40dbeae6b562" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>AB Link Beh</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_806f143d6c703e57dbfa1ce8b0c067a7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>PRP-A Link Status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_37347fcc4986edfa74fefef7f035a9ef" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>PRP-B Link Status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_d84c845f75837d325568c549d9cbe5aa" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>PRP-A Error Rate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_c7045ca60dffc8d7f92e6a928a79f486" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>PRP-B Error Rate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_90c89ab60bdd3bb4c6c208e23177427a" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>PRP Beh</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_2a4a6a0baa3a825ce1d47f0a817698c5" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BreakerOpCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Breaker operating capability 1 = None, 2 = O, 3 = CO, 4 = OCO, 5 = COCO, 6+ = More </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_6d23e83912f0ce141a51ad16b46d1fd5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is in local mode (process level) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_INS_1cd90faef8ffe38f564b9f448041d346" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operation counter value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_dfa3dd9d0cb523ec0b939d1a7973fb40" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="HealthKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>External equipment health. 1=No warning or alarm, 2=Warning, 3=Alarm </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_DPC_9677ca6f99435cc6709d193853206923" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="BL" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Apparatus position indication</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_8ac3831a2d81593fc8f439cafee2eaa6" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is blocked for open commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPC_b48deaf346180b6ac38f9070b6abeea1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indication that the function is blocked for close commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ACT_9d9ad19ad36cbc56ecac046a344820f3" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Back-up trip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_2da6ec273c31064da3728fba9c83130e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Retrip by breaker failure protection function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_47f772718712b0c8fa74600d729d6a9f" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_LPL_510cfc28de33e2bbc97dd7ffa3e65faa" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IED600</Val>
      </DA>
      <DA name="lnNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_52cb8099095ccb0ee9a71c6cb403451a" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Block parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENS_a98a149b97f9b2cda1ccc43a900e2f19" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="BehaviourModeKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Behaviour parameter</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_277fd44c3e88c59adfe8dc8836ab5872" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip output</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ENC_dff4bad993c3cad2723a9cdf4e96a713" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ACT_b381e3e8669890d1b8effcf3d83c6746" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General trip output signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f31c32b89152c73e089df24fe16f0697" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Circuit breaker lockout output (set until reset)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPC_5b540023e6fa4b5dd3bc8ae4a87b9459" cdc="SPC">
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPS_f5446df29008a8b50caf116cb52366c9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Tripping single-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_2a14bb58374af4b59c85b111db0acc13" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Tripping three-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_2de26b128b1ffbcff9e8244e521099f7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Tripping two-pole</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_9da981d0ad323f92403f3f092b85bcbe" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip output</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_4aeb62fd602462dacacd021f577bbb8e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection permissive signal received from remote end</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_a47c8901e378d461e9988c9b93e56649" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection permissive signal transmitted to remote end</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_b41e7373e9e3c4757a4710d76cd92dc2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Stops the blocking signal to remote end </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_525ea4005899413f910521a8e4d1c3a2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from weak end infeed logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_26747e08a40d9efcf02bc20815afd39b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Carrier send by WEI logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_68e397dfe9ea8987b63c5d12d4b79201" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from weak end infeed logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_2f922d4b552293a5ab5478d307131aef" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operation of current reversal logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_f2da464b969b938f0459492f5b00c92d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Carrier send by WEI logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACD_c5e95df9ee23f1af2802c24fb9875274" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General Start, issued from any phase or loop</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_6a034d4b00f29461e83fbb040e5b3476" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General Trip, issued from any phase or loop</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_f230e663d579339e5363cacf9a2833f3" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Power swing detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_37e14c7891d51507bb0f4c1312f62583" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Power swing detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_51ff5fcf088248d3720359ea3cab2811" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_7d400dedc97c4acfa9e6220c92b49c26" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Three-phase start of function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_e3019ff2e92bf4a6d8641fc6a35a8119" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start of current and voltage controlled function</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_ceb517f5d2b6fbc8aa1b27ad6434c495" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or loop</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_57e68a14dc119b896032ef60d9b4ab46" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in forward direction for single-phase fault</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_cc913cc0cd24828db0b27169d6f131da" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in forward direction for two- phase fault</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_b2ff907b19cf8751bcd05536472447b1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in forward direction for thre-phase fault</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_af5c9329f66b387a20ae8cad54210cb1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from any phase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_934c2a0e1ed701f3edc7942ef5f0bf28" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_66c8c08916628d39ee4ce8f290608dfa" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function betweeen inputs 1 to 16</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_118a3f8a50cb8ece7bcbebc93558f39e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function between inputs 17 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_c4e4a1ba30a87d7e8eb7c4aa99c7b94d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>OR function between inputs 1 to 32</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_325afc145bb0ccbfced5554e0b0429da" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="FaultLoopKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault loop</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_10e79f9b5fc1232856fd0afaca96d57e" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reactive distance to fault</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_59fd9a6fdbfe07df72b347d0219ef693" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Distance to fault in line length unit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_429005bfb6710e7f41570d5e1ad3d999" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status value parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPS_e87ff26e8cb7033fb79588fe1931ca03" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault calculation made</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_271f968bb7c3c8ef51d0793d2faf445b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 1 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENC_32979c02d9dba04961a4ccc446cb1d8c" cdc="ENC">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" fc="ST" dchg="true">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Mode status parameter for 61850</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPS_1aa38738f00427564314035304bf90a8" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 10 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_6331fda2d0ab561a0ccb47e1626198a0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 11 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_942a0593a8520792f1464f93085468c9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 12 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_9c5599bb3f4574714ea182422360997f" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 13 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_09ba706fd9916d46ce066ff0d2a4741d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 14 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_101198fcdeee2946ad213b23bc125ad7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 15 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_903ae2579de1ca64686a90f00f7eddbb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 16 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_5d514ae01451843e03f560f456852387" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 2 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_a87811dd6fea17eb326a97135f38fd39" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 3 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_c1eec9e1092b89d534367cccbcfafe86" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 4 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_61f4a2f3a754a26881820f81c0d2ae62" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 5 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_3f9066d3487d5683d7dbb6ff8332fdc2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 6 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_941c9befb76b6fd01c04806392b850d9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 7 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_3fb9ca95dd334b594251ce150a1b9d08" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 8 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_3608d472ebeb10f945d238c3e21b0cff" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output 9 status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_8c6f510f67b4e403088d030fc7c45398" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start Signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_3b3a015a2752394043c3d11f9528ec72" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_48a37b965b2b18a49efad7099a620f57" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Alarm signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_90b6f5d9a9ee01c001a63f7394bd8c11" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated temperature of the device</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_04362056902a87b04dd05c7edd5a2c83" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Temperature relative to operate temperature</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_8488058f9fd08ae174e9ffebcb13ecae" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Error signal from the temperature sensor</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_f959f435a7eb0891bf269858c9f4e22f" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Ambient temperature used in the calculations</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_4304982e1b4d3fd7ff6854b9bfddba23" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Execute command for open direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_2af783609dbd0e235f85c722ee631469" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Selected for open command</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_84b5ef400e4f21874ace329277231d72" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Execute command for close direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_fc9787590894395ba65a76b668011d18" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Selected for close command</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_DPC_7f82806eb2f7043bcfe7f5af43ba635d" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subVal" bType="Dbpos" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Position indication</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="SBOw" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_SBOw_SPC_DPC_ed3a3ebff6bcfb227101948dd8fd3ba2" fc="CO" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
      <DA name="Cancel" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Cancel_SPC_DPC_60acb55d929e9de8527b1a44b24f107d" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPC_6e0056a444f2a0e95ed47c5d2d8d5295" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Commands are blocked</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPC_635059b3c2af4179e5a51d058d53309a" cdc="SPC">
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_INC_78c317eefe8e047de6df87063d3cd8a0" cdc="INC">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="maxVal" bType="INT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="stepSize" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true">
        <Val>1</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Switch position (integer)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_INC_79d46c4d26a6368496ca7e18033ccd91" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_INS_9f2032c9a31729868ff89b4e227e9283" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Switch position (integer)</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPC_7dfc790a9a13dfbcc1f525427640255d" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Function is blocked for commands</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_SPC_8a10748a4359fc6e99a39816b231b07d" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Update of position is blocked</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_INS_178a6f4c175d9eacdb996743965de4d1" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Value for the operator place allocation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_81b6772da36fdde00a63e3b9b065af2f" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Used for IEC61850 DO LocKey. Local or remote key, Local only is allowed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_d7603e221e98f770a662e83e6c35e1c4" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Used for IEC61850 DO Loc. Switching authority at local level only </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_709d0d648285d0008e000e1b99d3be52" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Used for IEC61850 DO LocSta DA stVal. Switching authority at station level only</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="Oper" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4" fc="CO" />
    </DOType>
    <DOType id="ABBIED600_ORG_c20dd90df17c4cbde6d28425dcfb2d98" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@CTRL</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPG_e4011b3d9eea95190c098ccbb8bb4d83" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true" />
    </DOType>
    <DOType id="ABBIED600_ENS_f6a1f4c2befe7833100fc2055a94bcf3" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwitchFunctionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>1=LoadBreak,2=Disconnector,3=EarthSw,4=HighSpeedEarthSw </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_5f9bfeaf73d4093a5b1d99f1a7268d9b" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="SwitchingCapabilityKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Switch operating capability 1 = None, 2 = O, 3 = C, 4 = O and C</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_ccf6f42d5a370f54190aa19a61db3098" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Acknowledge to other bays that this bay is reserved</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_76793b6435c88f61ef4192f5b193efae" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 1 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_1052b4cfd8b771200690cea76ebf79ca" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Request for reservation of other bays</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_41ed6c7966197ac21e32dc13a5a19be7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Indicates that the bay is reserved</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_b6a09d1246aaa09d9e947689966aad93" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 2 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_b31ae7fbf37830ab9f949f648bab0a91" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 3 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_f6faf4a81f437b34eb2690f807563f2b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 4 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_5d3234931d9f8c94a1225d800d58aedb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 5 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_5b553bde7a78159ac2284c867b6449da" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 6 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_e06acd405db513e53e8e9be914bca53b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 7 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_a1802366a497f4b9185cfee366cb578b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reservation is made and the app. 8 is allowed to operate</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABB:2013C</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_DPC_32f2c9eebee22a00636fd6e4a07109de" cdc="DPC">
      <DA name="stVal" bType="Dbpos" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Double point indication</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_954295670a29a3f0bdad3fed0a60a67d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Output status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_93988a74c8d4d5530c9effcb19591556" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Open operation at closed or interm. or bad pos. is enabled</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_d9fba2f0e606f4947e331dacb6aba0e5" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Close operation at open or interm. or bad pos. is enabled</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_27abce45b6dd12af3059e50c7fc50306" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated reverse active energy value (BCR) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_c95e535e8442739b3caa38a58bee9a4c" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated reverse reactive energy value (BCR) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_91524c7ed228a6192b4cbc0056cb199b" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated forward active energy value (BCR) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_BCR_0535bb2a65ada06227baf11dbd2541c0" cdc="BCR">
      <DA name="actVal" bType="INT64" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Accumulated forward reactive energy value (BCR) </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_504203c179c5e0aad1a09eb6e0fcb6fc" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum forward active power demand value for set interval</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_8a432c888898ec62f21d5e0e6bf810e5" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum forward reactive power demand value for set interval </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_a661651c777fcc7dc586b31ad26ab147" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum reverse active power demand value for set interval</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_c06dc4b82c53d4b1b6104fdcbc0c61f6" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Maximum reactive power demand value in reverse direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_a66003fdc89aca4faad7559b38d156fd" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated current magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_3479c90b3012149e9997fb5e6a1cf0ab" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated voltage magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_6af1ccc7b722df98a875f1335c7e7936" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Active Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_82880597fa9745c1d83929e54e33b6c5" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reactive Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_3fab4c15d407b76611059f7978eb9ea2" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Apparent Power magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_3c86f66a0605dbbdb91b33728cf14ea8" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Power Factor magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_888e85f87c69ea6a12b4626e3924ebd7" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subMag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>System frequency magnitude of deadband value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_b8167397939dc3e57501fd7069f50ac2" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum value in % of IBase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_da07ed2974057968cb82f50f932e2640" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="zeroDb" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>IL3 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_WYE_184fd9672c6a028274035076bd2d2506" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_CMV_b8167397939dc3e57501fd7069f50ac2" />
      <SDO name="phsB" type="ABBIED600_CMV_b8167397939dc3e57501fd7069f50ac2" />
      <SDO name="phsC" type="ABBIED600_CMV_da07ed2974057968cb82f50f932e2640" />
    </DOType>
    <DOType id="ABBIED600_CMV_4abb24a3c8176ab9791447f1de31bfeb" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>High limit in % of UBase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_4b5964dabe86da0fef90fe92ef0da6aa" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Low limit in % of UBase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_535abd65b1b9745ee6759e448d0076a8" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Minimum value in % of UBase </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_DEL_0d63de0abc678c32c4f53a3fa1def0b8" cdc="DEL">
      <SDO name="phsAB" type="ABBIED600_CMV_4abb24a3c8176ab9791447f1de31bfeb" />
      <SDO name="phsBC" type="ABBIED600_CMV_4b5964dabe86da0fef90fe92ef0da6aa" />
      <SDO name="phsCA" type="ABBIED600_CMV_535abd65b1b9745ee6759e448d0076a8" />
    </DOType>
    <DOType id="ABBIED600_CMV_a7d3e979ad462e5deda2ae92e538805e" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>High High limit in % of IBase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_5ed47cc0d2a62d800cce4de27344e698" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>High limit in % of IBase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_86750a06d225d87d997dd81f9784c07d" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Substituted value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEQ_9ff0ad51979446d56abb8af5025e1c87" cdc="SEQ">
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="SequenceKind" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <SDO name="c1" type="ABBIED600_CMV_a7d3e979ad462e5deda2ae92e538805e" />
      <SDO name="c2" type="ABBIED600_CMV_5ed47cc0d2a62d800cce4de27344e698" />
      <SDO name="c3" type="ABBIED600_CMV_86750a06d225d87d997dd81f9784c07d" />
    </DOType>
    <DOType id="ABBIED600_CMV_548be23e51283a2c9ed184651cd4b109" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>3U0 Amplitude, magnitude of reported value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_1cec95a83b9d7b83e387a4aae94d8ef4" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>High High limit in % of UBase</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_CMV_81ad5dc5c9fbdff69b2aa62fe54d8ec6" cdc="CMV">
      <DA name="cVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_685b17234872474063899753003f1ab4" fc="MX" dchg="true" />
      <DA name="range" bType="Enum" sAddr="-1,-1,-1" type="RangeKind" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="subEna" bType="BOOLEAN" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subCVal" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7" fc="SV" />
      <DA name="subQ" bType="Quality" sAddr="-1,-1,-1" fc="SV" />
      <DA name="subID" bType="VisString64" sAddr="-1,-1,-1" fc="SV" />
      <DA name="db" bType="INT32U" valKind="RO" sAddr="-1,-1,-1" fc="CF" dchg="true" />
      <DA name="rangeC" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247" fc="CF" dchg="true" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>High limit in % of UBase </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SEQ_94c0ed13846a14f6e68a0402ecf5620a" cdc="SEQ">
      <DA name="seqT" bType="Enum" sAddr="-1,-1,-1" type="SequenceKind" fc="MX">
        <Val>pos-neg-zero</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <SDO name="c1" type="ABBIED600_CMV_548be23e51283a2c9ed184651cd4b109" />
      <SDO name="c2" type="ABBIED600_CMV_1cec95a83b9d7b83e387a4aae94d8ef4" />
      <SDO name="c3" type="ABBIED600_CMV_81ad5dc5c9fbdff69b2aa62fe54d8ec6" />
    </DOType>
    <DOType id="ABBIED600_WYE_6b04f630c3d6f99fb9eb10277d4c9534" cdc="WYE">
      <SDO name="phsA" type="ABBIED600_CMV_86750a06d225d87d997dd81f9784c07d" />
      <SDO name="phsB" type="ABBIED600_CMV_1cec95a83b9d7b83e387a4aae94d8ef4" />
      <SDO name="phsC" type="ABBIED600_CMV_1cec95a83b9d7b83e387a4aae94d8ef4" />
    </DOType>
    <DOType id="ABBIED600_ORG_b0816ac6f13735afddd31b1e578c6d2c" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" sAddr="-1,-1,-1" fc="SP" dchg="true">
        <Val>@PROT</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACD_6cdbe2d91d6c2c5cfc2ce032a514fb0e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Second harmonic detected</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_f438fe9fb880c0db365f1e694d68a8e7" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_ede16bf182ec42391e65935c5638ba14" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_dcbeb8079243e3435561ecfb5b64cd27" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_aa41280737532a97f368c506f3fa2a7b" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_84e0432453de376eb1cbe1bc8075cfff" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_464acc50035cd91a2bd9b5866d774f12" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_0dceeb2275334834d5502054074ca5cb" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_a3041d86f0899ee57bdd3f43756b4210" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_d595b2e9d86787a20e3d35fabd89053b" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common start signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_b8a606a83919014da161214bd77983c4" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Common trip signal from step2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c11564fb33d2cd8c75c83fae07097079" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_ab28a3ed1053d19e908f3f6b4ac80da8" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_d7af680f11a23a9ebae9a7c14fa9ae7c" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_1e5581c62f6620885cfffe95a7a72283" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_8a501c59aac788c9337b8fc37e0e880d" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true">
        <Val>true</Val>
      </DA>
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_8ba73d051be13c1c30ed286c3193a99e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_334b300142b04aea8cd73db47c8def86" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_30a2a5f819bdd57632853dc7b2f3ee93" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>2nd harmonic block signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_27642fe1e763e1d2ce9462fbd74c1fbc" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_90007a625c553087ccbcd7fb72d088f3" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General trip signal </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_65603712b359756954dae3fc8cc368f4" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_cde7067b6139df90f13f35f409f05229" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from step 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_e8f6f039e5419a07b2188a4bebde0077" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Permissive signal transmitted as echo signal or in case of weak end infeed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_fe588e478f9e3ac88aa0f7f5e86a22d0" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection permissive signal received from remote end</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_fbdd4c0dc6315d3f27af565cc543f6de" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal from weak end infeed logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_8fd12bce9581fc91ea5d06a7748db3af" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Permissive signal transmitted as echo signal or in case of weak end infeed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_798d93411fca7bf5dd8805726c7857db" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Teleprotection permissive signal transmitted to remote end</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_dfa2f943802f337316b7ff18c22502ea" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal by communication scheme logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_fb8989e9615539881fac3292d94b0cbd" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Carrier Receive from Communication Scheme Logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_ebb388e707ac5e8c565b4b8cda822a69" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Carrier Send by Communication Scheme Logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACD_a2dc8b76e1bb0c61cfb56168b8ebd90a" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal of the protection logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_21a86e1ea2ce01a4641154eda410722f" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Operate signal of the protection logic</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_c8a1a7008e0ea0d6d9e5adc8216d0928" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start signal</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_dd38bd0a7e0616fa582517c3c81d6964" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip condition TRUE, waiting for time delay</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_77c3782746982d03ec639acb0b21aee2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip signal to CB</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACT_f1895e536822f8344a014e77003da077" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Closing command for CB</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ENS_ec1f87bf5104426a679a0815423b0332" cdc="ENS">
      <DA name="stVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_AutoReclosingKind_A" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>AR status</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_7ac79feca28e2b40830697867e30e063" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reclosing sequence in progress</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_29e936cf13655fb172f12ebd936f359e" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Reclosing shot in progress, activated during open time</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_dcde95a523e3ab6a05003b035084b81a" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting the number of single-phase reclosing shots</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_64678e93e024e3b65de5de89cdb2f6cb" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting the number of two-phase reclosing shots</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_2cc39a87356e1f45dde9b02ccbb3f018" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting the number of three-phase reclosing shot 1</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_4e79e7d47dbdda82e3d5231ecc5103bd" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting the number of three-phase reclosing shot 2</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_ae7c97a256864fd3bc31b08967ffe3cd" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting the number of three-phase reclosing shot 3</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_4bd501905fbafd9d93d464c6d7850a83" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting the number of three-phase reclosing shot 4</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_47fec8d72a2da3908caf9f1c64b5cfee" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting the number of three-phase reclosing shot 5</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_INS_9a666802a7989d12e20d0fbaa6a17bb6" cdc="INS">
      <DA name="stVal" bType="INT32" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Counting total number of reclosing shots</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_662644260a368ef3964c5045ab01acc0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Prepare three-phase trip, control of the next trip operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_febbd7fdaadd2bd4c0a62a614b5bc7cb" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Manual release</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_9142575267a4541992aefb1207b1a96d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Voltage difference out of limit</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_98795fed051cdef1c650f7632c80c68d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Phase angle difference out of limit for Manual Operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_890bd3869d620505d8864fd9c1e22fec" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency difference out of limit for Manual operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_c9b5b582552dd1dd4fa4e8143af97530" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Synchronizing OK output</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_f3c17a38da2535ceb7dcf6ebe31c9c41" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency difference out of limit for synchronizing</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPC_348ca065f138208ad657beb121849880" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" sAddr="-1,-1,-1" type="CtlModelKind" fc="CF" dchg="true">
        <Val>status-only</Val>
      </DA>
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Synchronizing in progress</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_8ca6cb3de27249e06c99f3f3d0da8ff9" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Synchronizing failed</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_24d006dffa0984434eaef363e5d24a3d" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency derivative out of limit for synchronizing</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_f40a3e6b0ae0274dc426c8eee5a75748" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Voltage amplitudes above set limits</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_SPS_85581a54e13d6a7b29f9a19117cf5161" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Automatic release </Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_3f325bb7a81a405bc6a17f91ab7a80b7" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Phase angle difference out of limit for Auto operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_SPS_bde1856afbcec1f78a3a15602145d57b" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Frequency difference out of limit for Auto operation</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_9bffff540fbe63c8d09ac63c28c24724" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated difference of voltage in p.u of set voltage base value</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_27c360accd75b291ffb641c45afd66e7" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated difference of frequency</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_0044bcde9a48236e62f0005ad33dea01" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Calculated difference of phase angle</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_MV_7bdfd49a21582c88e9065a371d248fc9" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Bus voltage</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_MV_7820aacda48c556a214df792261778be" cdc="MV">
      <DA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532" fc="MX" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="MX" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="MX" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Line voltage</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
      <DA name="dataNs" bType="VisString255" sAddr="-1,-1,-1" fc="EX">
        <Val>ABBIED600SA:2013A</Val>
      </DA>
    </DOType>
    <DOType id="ABBIED600_ACD_b7a572fa4211841fffe4320d7059d68e" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true">
        <Val>unknown</Val>
      </DA>
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General start</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_557c9967239b22a2e84e06b19dc93c34" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>General trip</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_0d9e04f85b8372bb6e83b723aa36f897" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 2 - forward direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_d5b08dded07495cadc1baae1cd60c9f4" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 2 - forward direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_80b2ac49150dc450e612e1dfefc87048" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone RV - reverse dir.</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_daae450d51d6d530b899d284b43b0e76" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone RV - reverse dir.</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_f63ce89c20129b0a290957c67fd24e1c" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 3 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_d305e1da6f750e5a3d8b026612bb7904" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 3 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_ce3ab48da0a404d50189456d63467fca" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 5 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_35ad1d2b9adbce898c6fbe267bb2f453" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 5 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_5f062bad771e900fb1a42ea824339465" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 1 - forward direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_2f1a8e45bc84f635f0685921fdb8f7bd" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 1 - forward direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_dd3df6d1c745e655a15a56c05655ab3c" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Start in any phase or phases from zone 4 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_5f974050ca7b9666655b89e20d617a6e" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Trip in any phase or phases from zone 4 - zone direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACD_205108ca0c0df501d5efe2f6eaa425b5" cdc="ACD">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirGeneral" bType="Enum" sAddr="-1,-1,-1" type="FaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsA" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsB" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="dirPhsC" bType="Enum" sAddr="-1,-1,-1" type="PhaseFaultDirectionKind" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault detected in any phase or phases - any direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DOType id="ABBIED600_ACT_6aac2fecb3b22099548143736311c9a2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsA" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsB" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="phsC" bType="BOOLEAN" sAddr="-1,-1,-1" fc="ST" dchg="true" />
      <DA name="q" bType="Quality" sAddr="-1,-1,-1" fc="ST" qchg="true" />
      <DA name="t" bType="Timestamp" sAddr="-1,-1,-1" fc="ST" />
      <DA name="d" bType="VisString255" valKind="RO" sAddr="-1,-1,-1" fc="DC">
        <Val>Fault detected in any phase or phases - any direction</Val>
      </DA>
      <DA name="dU" bType="Unicode255" valKind="RO" sAddr="-1,-1,-1" fc="DC" />
    </DOType>
    <DAType id="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_c153659ef063668161e744abf3a32eeb">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Root" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Originator_ef0036f62f7f0543652755fe9dd4350e">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Oper_INC_d6fbd7a30aeb616d03869bdd84db4310">
      <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_ef0036f62f7f0543652755fe9dd4350e" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Oper_ENC_ec2ecc9f5b6eebd11460553fe18e893d">
      <BDA name="ctlVal" bType="Enum" sAddr="-1,-1,-1" type="ABBIED600_BehaviourModeKind_Comp" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Oper_SPC_DPC_e0492d43942d06a49689daef6a52cfb4">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Originator_6a674bf94dc07cd04ad7c01c9ffbc6df">
      <BDA name="orCat" bType="Enum" sAddr="-1,-1,-1" type="OriginatorCategoryKind" />
      <BDA name="orIdent" bType="Octet64" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlF_2f2f159cff0f4b48325ccec35459ff25">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValueCtlInt_4e9b9160d5c9b5de702277935ab2813f">
      <BDA name="i" bType="INT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_Vector_685b17234872474063899753003f1ab4">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_156ab6498aef0ff1d785234cc18b9532">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_SBOw_SPC_DPC_ed3a3ebff6bcfb227101948dd8fd3ba2">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Cancel_SPC_DPC_60acb55d929e9de8527b1a44b24f107d">
      <BDA name="ctlVal" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_Oper_INC_79d46c4d26a6368496ca7e18033ccd91">
      <BDA name="ctlVal" bType="INT32" sAddr="-1,-1,-1" />
      <BDA name="origin" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_Originator_b411d7170dca2547c70a3b820c9efe8b" />
      <BDA name="ctlNum" bType="INT8U" sAddr="-1,-1,-1" />
      <BDA name="T" bType="Timestamp" sAddr="-1,-1,-1" />
      <BDA name="Test" bType="BOOLEAN" sAddr="-1,-1,-1" />
      <BDA name="Check" bType="Check" sAddr="-1,-1,-1" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_718d2e4a67defca3036bad77dec89f3a">
      <BDA name="f" bType="FLOAT32" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3">
      <BDA name="f" bType="FLOAT32" valKind="RO" sAddr="-1,-1,-1" />
    </DAType>
    <DAType id="ABBIED600_RangeConfig_4bc7c85248954acee2d42c37b1d57247">
      <BDA name="hhLim" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="hLim" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="lLim" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="llLim" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="min" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
      <BDA name="max" bType="Struct" valKind="RO" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_b3a8e6137ea4d04b7a8b1643ed952af3" />
    </DAType>
    <DAType id="ABBIED600_Vector_f6075c0ff19f8e1788af7203f0079ed7">
      <BDA name="mag" bType="Struct" sAddr="-1,-1,-1" type="ABBIED600_AnalogueValue_ed5374483bb259ac6ebf8e0d0571318d" />
    </DAType>
    <EnumType id="BehaviourModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Root">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_BehaviourModeKind_Comp">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="ServiceNameKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="ServiceStatusKind">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="ControlServiceStatusKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="PhaseFaultDirectionKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="FaultLoopKind">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="SwitchFunctionKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwitchingCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="RangeKind">
      <EnumVal ord="0">normal</EnumVal>
      <EnumVal ord="1">high</EnumVal>
      <EnumVal ord="2">low</EnumVal>
      <EnumVal ord="3">high-high</EnumVal>
      <EnumVal ord="4">low-low</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="ABBIED600_AutoReclosingKind_A">
      <EnumVal ord="-99">Others</EnumVal>
      <EnumVal ord="-3">Set Off, Not ready</EnumVal>
      <EnumVal ord="-2">Set On, Not ready</EnumVal>
      <EnumVal ord="-1">Aborted by syncrocheck fail</EnumVal>
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>